{
 "id": "gen-docs-switchgear-cb-264-r0-htm",
 "doc_number": "CB-264-R0",
 "title_en": "CB-264-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-264-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n SF6 \n Circuit Breaker 220kv"
  },
  {
   "type": "paragraph",
   "text": "3AQ1 EG, 245 KV"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the contact system check to be done for \n circuit breaker up to 50 KV rated short circuit breaking current every time \n the circuit breaker is operated (open or close ) the contact system is \n subjected to mechanical or electrical stress."
  },
  {
   "type": "paragraph",
   "text": "The electrical stress is evident by virtue of erosion on the components. The \n intensity of thus erosion depends on the amplitude of the current switched \n with frequent switching and / or high breaking currents, the stress dependant \n wear determines. The point in time when a contact system check must be \n implemented:"
  },
  {
   "type": "list",
   "items": [
    "The \n max. permissible number of the interruption: the relation ship between the \n breaking current and max. permissible no. of interruptions (shown in fig. \n 11). If the interruption take place with higher current, the no. of \n possible interruptions decrease (as shown as in the fig. 2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE: The contact tube is already with down."
  },
  {
   "type": "paragraph",
   "text": "Condition of CB during work: Circuit breaker out of service and must \n be isolated."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides..",
    "Isolate the service voltage and control voltage.",
    "The appropriate local safety regulation should be observed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "Special tools needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantling the \nInterrupter Unit"
  },
  {
   "type": "list",
   "items": [
    "Move the circuit - breaker to \"ON\" with manual switching device W347",
    "Screw two eye rings into the tapped holes of the porcelain jaket 22.1 (fig.3) \n attach the ropes and support the interrupter with the crane .",
    "Undo the connection screws between the interrupter unit and post insulator of \n the pole column.\n 22.23: Flange plate \n 22.1: Porcelain jacket 22.11.1: Arc \n quenching nozzle\n Figure 1: Depth measurement for Porcelain jacket",
    "Lift thed- interrupter unit far enough (max. 200mm ) so that the spacer W350 \n (fig. 1 page 5-0150/2) (L= 170 mm ) fit between it and post insulator . then \n screw the studs of the spacer in the threaded holes of cement flange of the \n interrupter unit. Now lower the interrupter unit gently onto the studs and \n guide the studs through the bore hoks in the cement of the interrupter unit. \n Put the nut on the ends of the studs and use them to screw the cement flange \n down onto the spacer.",
    "Undo the nut, remove the spacing discs if \n fitted (fig. 3) and keep them in a safe place for reassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "CAUTION: all spacing discs (16.9.8) which have been removed from the \n switching rod during dismantling must be put back in place during assembly. If \n spacing discs are omitted, the dimension set in the factory can not be damage \n to the interrupter unit."
  },
  {
   "type": "list",
   "items": [
    "Lift the breaker assembly from the spacer with the crane and put it on the \n firm support",
    "Securely fix the break assembly to the support."
   ]
  },
  {
   "type": "paragraph",
   "text": "1. Bolt \n16.1 Post Insulator"
  },
  {
   "type": "paragraph",
   "text": "2. Hexagonal sleeve \n16.7 Sealing Ring"
  },
  {
   "type": "paragraph",
   "text": "Figure 2 Spacer W 350 \n16.9 Operating Rod"
  },
  {
   "type": "paragraph",
   "text": "16.9 Fork"
  },
  {
   "type": "paragraph",
   "text": "16.9.4 Locking Plate"
  },
  {
   "type": "paragraph",
   "text": "16.9.5 Centering Pin"
  },
  {
   "type": "paragraph",
   "text": "16.9.6 Hexagon Nut"
  },
  {
   "type": "paragraph",
   "text": "16.9.8 Spacing Discs"
  },
  {
   "type": "paragraph",
   "text": "22. Interrupter Unit"
  },
  {
   "type": "paragraph",
   "text": "22.1 Porcelain Jacket"
  },
  {
   "type": "paragraph",
   "text": "W 350 Spacer"
  },
  {
   "type": "paragraph",
   "text": "Figure 3 Operating Rod with fork"
  },
  {
   "type": "paragraph",
   "text": "Measuring the Nozzle Distance"
  },
  {
   "type": "list",
   "items": [
    "Use et (22.1) to the nozzle (22.11.1 (fig.3).",
    "Record the measurement using the depth gauge , measure the distance between \n the nozzle (22.0-9.1) and the plate/ cowl (22.31) previously dismantled .",
    "the difference between dimension (a ) and dimension (b ) is the distance (d ) \n between the nozzles . this measurement must be recorded in case the contact \n tube or the guide tube has to be replaced .if the contact carrier dismantled , \n its position in relation to the plate , together with the four metal brackets \n , must be marked on reassembly all parts must be refitted in their original \n position .",
    "In the switching operation, this can lead to damage to the contact system."
   ]
  },
  {
   "type": "paragraph",
   "text": "Removing the Blast Module and the moving contact system"
  },
  {
   "type": "list",
   "items": [
    "Remove the screws fixing the flange plate (22.33) to the porcelain jacket",
    "Mark the position of the flange plate on the cement flange of the interrupter \n unit.",
    "Avoid damage the blast cylinder; damage the cylinder may impair the quenching \n process. This may lead to damage or destruction to the circuit break pull \n out the flange plate with the lower terminal plate (22.22) and the blast \n cylinder (22.05), fix this module on a firm support horizontally (fig. 4)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure 4 Blast Cylinder Complete"
  },
  {
   "type": "paragraph",
   "text": "Removing the Blast Cylinder"
  },
  {
   "type": "list",
   "items": [
    "Mark the position of the blast cylinder ()22.05) with respect to the \n flange plate . remove the four screws (22.23.1 ) , and then withdraw the blast \n cylinder from the moving contact tube (22.7) so that the locking bolts \n (22.7.5 ) come free (fig . 4).",
    "Undo the nuts (22.13.12 ) from the three studs of the filter to enable the \n \"blast cylinder complete\" module to be removed . do not dismantle this module \n any further (fig. 4)."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "16.9.1 Fork",
     "22.11 Guide Tube"
    ],
    [
     "16.9.5 Centering Pin",
     "22.22 Lower Terminal Plate"
    ],
    [
     "22.7 Moving Contact Tube",
     "22.23 Flange Plate"
    ],
    [
     "22.7.5 Locking Bolt",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 5 Moving Contact Tube"
  },
  {
   "type": "paragraph",
   "text": "Removing the Moving Contact \nTube"
  },
  {
   "type": "list",
   "items": [
    "To detach the moving contact tube (22.7 fig.5 ), remove the bolts (22.7.5) and take out the fork (16. 9.1). Withdraw the moving contact tube from the \n guide tube (22.11).",
    "When the moving contact tube has been removed, undo the four screws from the \n guide tube and replace the tube.",
    "The moving contact tube and the blast cylinder must be replaced in pairs."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembling the Interrupter Unit"
  },
  {
   "type": "list",
   "items": [
    "The interrupter unit is assembled in reverse order as described for \n dismantling with due attention to marks provided during dismantling.",
    "Smooth the contact face of the flange plate with a brush only used for copper \n surfaces and apply a thin film of acid free Vaseline. Screw down the guide \n tube and grease its out side with a very thin film of centoplex 24 DL.",
    "Slide the moving contact tube (22.7) over the guide tube in such a manner that \n the boreholes for the bolt (22.7.5 ) and the slots of the moving contact tube \n are in line .enter the fork (16.9.1) from the flange (22.23) plate and \n fix to the moving contact tube by means of bolt (22.7.5). Make sure the \n centering pin (16.9.5) has the correct position with respect to the \n lower terminal plate (22.22)",
    "Apply a very thin film of the centoplex 24 DL to the outer cylinder surface of \n the moving contact tube(22.7). plug the assembled( blast cylinder complete) \n nodule with the studs through the borehole of the moving contact, making sure \n that it fits properly , and screw down to the flange plate (22.23) . slide the \n blast cylinder(22.5) over the moving contact tube. following this mount the \n porcelain jacket (22.1) and measure the centre offset."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring the \nFree Gas Path \nand the Centre offset"
  },
  {
   "type": "paragraph",
   "text": "After replacement of the contact and guide \n tubes , the free gas path and the centre offset must be measured ."
  },
  {
   "type": "paragraph",
   "text": "Measuring the Free Gas Path"
  },
  {
   "type": "list",
   "items": [
    "Using a depth gauge ( measuring range ≥ 1000mm ), determine clearance \"b\" \n between plate (22.31) and arc quenching nozzle (22.9.1 fig. 8 page 5- \n 0150/6).",
    "Likewise by means of a depth gauge , determine clearance \"c\" between sealing \n surface of the porcelain jacket and the blast cylinder ( 22.5 \n fig .4 page \n 5-0150/3 )",
    "The difference between \"b\" and \"c\" is the clearance in gas.",
    "The nominal dimension (e.g 20,30, or 40mm) is subject to a tolerance of -2/+3 \n mm if this tolerance is exceeded, the approved free gas path must be \n reestablished by exchanging the parts."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring the Centre offset"
  },
  {
   "type": "list",
   "items": [
    "Mount the plate kowl (22.31) with the contact tube and the contact tube \n support.",
    "Remove the cover from the plate kowl and fit mounting plate 1 . in its place \n . Introduce the rod 2 . through the mounting plate ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring Principle"
  },
  {
   "type": "list",
   "items": [
    "The front end of the rod is fitted with a spike that matches the inside \n diameter of the nozzle.",
    "With the approved centre offset, the spike can be pushed into the graphite \n nozzle of the guide tube .",
    "Like all other special tools, the centre offset testing device W371 can be \n obtained on loan from the filed services department ANL A4 erlangen."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n SF6 \n Circuit Breaker 220kv\n3AQ1 EG, 245 KV\nIntroduction\nThis document outlines the contact system check to be done for \n circuit breaker up to 50 KV rated short circuit breaking current every time \n the circuit breaker is operated (open or close ) the contact system is \n subjected to mechanical or electrical stress.\nThe electrical stress is evident by virtue of erosion on the components. The \n intensity of thus erosion depends on the amplitude of the current switched \n with frequent switching and / or high breaking currents, the stress dependant \n wear determines. The point in time when a contact system check must be \n implemented:\nThe \n max. permissible number of the interruption: the relation ship between the \n breaking current and max. permissible no. of interruptions (shown in fig. \n 11). If the interruption take place with higher current, the no. of \n possible interruptions decrease (as shown as in the fig. 2)\nNOTE: The contact tube is already with down.\nCondition of CB during work: Circuit breaker out of service and must \n be isolated.\nThe first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nIsolate the service voltage and control voltage.\nThe appropriate local safety regulation should be observed.\nTools and Equipment\nCleaning tools.\nSafety belt, safety helmet.\nSpecial tools needed.\nWork to be Carried Out\nDismantling the \nInterrupter Unit\nMove the circuit - breaker to \"ON\" with manual switching device W347\nScrew two eye rings into the tapped holes of the porcelain jaket 22.1 (fig.3) \n attach the ropes and support the interrupter with the crane .\nUndo the connection screws between the interrupter unit and post insulator of \n the pole column.\n 22.23: Flange plate \n 22.1: Porcelain jacket 22.11.1: Arc \n quenching nozzle\n Figure 1: Depth measurement for Porcelain jacket\nLift thed- interrupter unit far enough (max. 200mm ) so that the spacer W350 \n (fig. 1 page 5-0150/2) (L= 170 mm ) fit between it and post insulator . then \n screw the studs of the spacer in the threaded holes of cement flange of the \n interrupter unit. Now lower the interrupter unit gently onto the studs and \n guide the studs through the bore hoks in the cement of the interrupter unit. \n Put the nut on the ends of the studs and use them to screw the cement flange \n down onto the spacer.\nUndo the nut, remove the spacing discs if \n fitted (fig. 3) and keep them in a safe place for reassembly.\nCAUTION: all spacing discs (16.9.8) which have been removed from the \n switching rod during dismantling must be put back in place during assembly. If \n spacing discs are omitted, the dimension set in the factory can not be damage \n to the interrupter unit.\nLift the breaker assembly from the spacer with the crane and put it on the \n firm support\nSecurely fix the break assembly to the support.\n1. Bolt \n16.1 Post Insulator\n2. Hexagonal sleeve \n16.7 Sealing Ring\nFigure 2 Spacer W 350 \n16.9 Operating Rod\n16.9 Fork\n16.9.4 Locking Plate\n16.9.5 Centering Pin\n16.9.6 Hexagon Nut\n16.9.8 Spacing Discs\n22. Interrupter Unit\n22.1 Porcelain Jacket\nW 350 Spacer\nFigure 3 Operating Rod with fork\nMeasuring the Nozzle Distance\nUse et (22.1) to the nozzle (22.11.1 (fig.3).\nRecord the measurement using the depth gauge , measure the distance between \n the nozzle (22.0-9.1) and the plate/ cowl (22.31) previously dismantled .\nthe difference between dimension (a ) and dimension (b ) is the distance (d ) \n between the nozzles . this measurement must be recorded in case the contact \n tube or the guide tube has to be replaced .if the contact carrier dismantled , \n its position in relation to the plate , together with the four metal brackets \n , must be marked on reassembly all parts must be refitted in their original \n position .\nIn the switching operation, this can lead to damage to the contact system.\nRemoving the Blast Module and the moving contact system\nRemove the screws fixing the flange plate (22.33) to the porcelain jacket\nMark the position of the flange plate on the cement flange of the interrupter \n unit.\nAvoid damage the blast cylinder; damage the cylinder may impair the quenching \n process. This may lead to damage or destruction to the circuit break pull \n out the flange plate with the lower terminal plate (22.22) and the blast \n cylinder (22.05), fix this module on a firm support horizontally (fig. 4)\nFigure 4 Blast Cylinder Complete\nRemoving the Blast Cylinder\nMark the position of the blast cylinder ()22.05) with respect to the \n flange plate . remove the four screws (22.23.1 ) , and then withdraw the blast \n cylinder from the moving contact tube (22.7) so that the locking bolts \n (22.7.5 ) come free (fig . 4).\nUndo the nuts (22.13.12 ) from the three studs of the filter to enable the \n \"blast cylinder complete\" module to be removed . do not dismantle this module \n any further (fig. 4).\n\nFigure 5 Moving Contact Tube\nRemoving the Moving Contact \nTube\nTo detach the moving contact tube (22.7 fig.5 ), remove the bolts (22.7.5) and take out the fork (16. 9.1). Withdraw the moving contact tube from the \n guide tube (22.11).\nWhen the moving contact tube has been removed, undo the four screws from the \n guide tube and replace the tube.\nThe moving contact tube and the blast cylinder must be replaced in pairs.\nAssembling the Interrupter Unit\nThe interrupter unit is assembled in reverse order as described for \n dismantling with due attention to marks provided during dismantling.\nSmooth the contact face of the flange plate with a brush only used for copper \n surfaces and apply a thin film of acid free Vaseline. Screw down the guide \n tube and grease its out side with a very thin film of centoplex 24 DL.\nSlide the moving contact tube (22.7) over the guide tube in such a manner that \n the boreholes for the bolt (22.7.5 ) and the slots of the moving contact tube \n are in line .enter the fork (16.9.1) from the flange (22.23) plate and \n fix to the moving contact tube by means of bolt (22.7.5). Make sure the \n centering pin (16.9.5) has the correct position with respect to the \n lower terminal plate (22.22)\nApply a very thin film of the centoplex 24 DL to the outer cylinder surface of \n the moving contact tube(22.7). plug the assembled( blast cylinder complete) \n nodule with the studs through the borehole of the moving contact, making sure \n that it fits properly , and screw down to the flange plate (22.23) . slide the \n blast cylinder(22.5) over the moving contact tube. following this mount the \n porcelain jacket (22.1) and measure the centre offset.\nMeasuring the \nFree Gas Path \nand the Centre offset\nAfter replacement of the contact and guide \n tubes , the free gas path and the centre offset must be measured .\nMeasuring the Free Gas Path\nUsing a depth gauge ( measuring range ≥ 1000mm ), determine clearance \"b\" \n between plate (22.31) and arc quenching nozzle (22.9.1 fig. 8 page 5- \n 0150/6).\nLikewise by means of a depth gauge , determine clearance \"c\" between sealing \n surface of the porcelain jacket and the blast cylinder ( 22.5 \n fig .4 page \n 5-0150/3 )\nThe difference between \"b\" and \"c\" is the clearance in gas.\nThe nominal dimension (e.g 20,30, or 40mm) is subject to a tolerance of -2/+3 \n mm if this tolerance is exceeded, the approved free gas path must be \n reestablished by exchanging the parts.\nMeasuring the Centre offset\nMount the plate kowl (22.31) with the contact tube and the contact tube \n support.\nRemove the cover from the plate kowl and fit mounting plate 1 . in its place \n . Introduce the rod 2 . through the mounting plate .\nMeasuring Principle\nThe front end of the rod is fitted with a spike that matches the inside \n diameter of the nozzle.\nWith the approved centre offset, the spike can be pushed into the graphite \n nozzle of the guide tube .\nLike all other special tools, the centre offset testing device W371 can be \n obtained on loan from the filed services department ANL A4 erlangen.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-266-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-266-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-266-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-266-04.jpg",
   "alt": ""
  }
 ]
}