{
 "id": "gen-docs-switchgear-cb-275-r0-htm",
 "doc_number": "CB-275-R0",
 "title_en": "CB-275-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-275-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This documents outlines the \n major maintenance procedure P1, to be \n performed every ten years as indicated by Y10 at the titled block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\n Mohamed Salah \n Eldin Badawy,\ntested by eng. \n Ahmed Abdel \n Halim, \n accepted by electrical general director eng. \n Hassan El \n Refaie, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\n Mohamed El \n Sarag \n; head sector of \n damietta\n PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides..",
    "Isolate the service voltage and control voltage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Contact resistance tester",
    "Megger (500 5000) volt",
    "Multimeter",
    "Air blower",
    "Cleaning solvent"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check SF6 pressure \n on manometer",
    "Check SF6 \n manometer with control instrument",
    "Check air pressure \n on manometer.",
    "Check compressed \n air manometer with control instrument.",
    "Check setting and \n function of manometer contacts.",
    "Check SF6 moisture \n content desired level: \n ≤ - \n 20 ْc.",
    "Check SF6 air \n content desired level: \n ≤ 2 \n %.",
    "Check SF6 acid \n content desired level: \n ≤ \n 5 10 ppmG",
    "Check \n SF6 \n tightness at drive shafts (sniffing \n drill-hole).",
    "Drain compressed \n air receiver.",
    "Check high \n pressure flexible tubes, if necessary replace",
    "Check adjustment \n and function of compressed air pressure switch",
    "Check tightness of \n screw and pipe couplings",
    "Check refilling \n valve for function and tightness",
    "Check refilling \n times, in comparison with reference value from commissioning.",
    "Check auxiliary \n switch for function and burning of contacts.",
    "Check screw \n couplings of electrical connections, if necessary re tighten",
    "Check fixed main \n contact and if necessary replace",
    "Check movable main \n contact and if necessary replace",
    "Check insulating \n nozzle and if necessary replace.",
    "Replace molecular \n sieve filter",
    "Carry out test \n switching operations.",
    "Check times of \n switching operations.",
    "Check pressure \n drop when switching, compare with reference values from commissioning.",
    "Check mechanical \n position indicators.",
    "Closing the CB \n manually",
    "Opening CB manual \n manually",
    "Closing time of \n breaker",
    "Tripping time of \n breaker"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis documents outlines the \n major maintenance procedure P1, to be \n performed every ten years as indicated by Y10 at the titled block.\nThe first draft initiated by eng.\n Mohamed Salah \n Eldin Badawy,\ntested by eng. \n Ahmed Abdel \n Halim, \n accepted by electrical general director eng. \n Hassan El \n Refaie, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\n Mohamed El \n Sarag \n; head sector of \n damietta\n PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nIsolate the service voltage and control voltage.\nTools and Equipment\nComplete maintenance tool set\nContact resistance tester\nMegger (500 5000) volt\nMultimeter\nAir blower\nCleaning solvent\nWork to be Carried Out\nCheck SF6 pressure \n on manometer\nCheck SF6 \n manometer with control instrument\nCheck air pressure \n on manometer.\nCheck compressed \n air manometer with control instrument.\nCheck setting and \n function of manometer contacts.\nCheck SF6 moisture \n content desired level: \n ≤ - \n 20 ْc.\nCheck SF6 air \n content desired level: \n ≤ 2 \n %.\nCheck SF6 acid \n content desired level: \n ≤ \n 5 10 ppmG\nCheck \n SF6 \n tightness at drive shafts (sniffing \n drill-hole).\nDrain compressed \n air receiver.\nCheck high \n pressure flexible tubes, if necessary replace\nCheck adjustment \n and function of compressed air pressure switch\nCheck tightness of \n screw and pipe couplings\nCheck refilling \n valve for function and tightness\nCheck refilling \n times, in comparison with reference value from commissioning.\nCheck auxiliary \n switch for function and burning of contacts.\nCheck screw \n couplings of electrical connections, if necessary re tighten\nCheck fixed main \n contact and if necessary replace\nCheck movable main \n contact and if necessary replace\nCheck insulating \n nozzle and if necessary replace.\nReplace molecular \n sieve filter\nCarry out test \n switching operations.\nCheck times of \n switching operations.\nCheck pressure \n drop when switching, compare with reference values from commissioning.\nCheck mechanical \n position indicators.\nClosing the CB \n manually\nOpening CB manual \n manually\nClosing time of \n breaker\nTripping time of \n breaker\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}