{
 "id": "gen-docs-switchgear-cb-276-r0-htm",
 "doc_number": "CB-276-R0",
 "title_en": "CB-276-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-276-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Medium Voltage Circuit \n Breaker 6.3kv"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \n equipment inspection checklist I1, to be performed every six months as \n indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Abdullah Elsayed M,\ntested by eng. \n Abdulatif Ahmed,\n accepted by electrical general director eng. \n El Sayed Attiah Abd El Maksood, revised by EDEPC inspection & quality \n control engineer Adel Abdel Kader El-Naggar, and approved \n by eng. Fathy M Ragb: Head Sector of Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The breaker should be switched off and \n disconnected out of its cell.",
    "Disconnect the dc control voltage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool of common keys and screw drivers.",
    "Fine cloth for cleaning purposes .",
    "Brushes ,grease and air blower .",
    "Digital multimeter ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Clean the breaker from any dust.",
    "Check screw connections for tightness.",
    "Close and open the breaker mechanically.",
    "Check the manual charging and \n discharging of the mechanism.",
    "Check the connections of earthing system \n .",
    "Check the cable socket of the breaker.",
    "Check pushbuttons, singnal lamps ,fuses \n and auxiliarty relays.",
    "Check for SF6 leakage.",
    "Check the value of control voltage.",
    "Check the charging and discharging of \n the breaker electrically.",
    "Check the operation of the breaker from \n local in test position .",
    "Check the operation of the breaker from \n remote in test position .",
    "Record the counter reading."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet \nMRDS"
  },
  {
   "type": "paragraph",
   "text": "CB 6.3 KV, FLUAIR 200"
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Medium Voltage Circuit \n Breaker 6.3kv\nIntroduction\nThis document lists the \n equipment inspection checklist I1, to be performed every six months as \n indicated by M6 in the title block.\nThe first draft initiated by eng. \n Abdullah Elsayed M,\ntested by eng. \n Abdulatif Ahmed,\n accepted by electrical general director eng. \n El Sayed Attiah Abd El Maksood, revised by EDEPC inspection & quality \n control engineer Adel Abdel Kader El-Naggar, and approved \n by eng. Fathy M Ragb: Head Sector of Talkha PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe breaker should be switched off and \n disconnected out of its cell.\nDisconnect the dc control voltage.\nTools and Equipment\nComplete tool of common keys and screw drivers.\nFine cloth for cleaning purposes .\nBrushes ,grease and air blower .\nDigital multimeter .\nWork to be Carried Out\nClean the breaker from any dust.\nCheck screw connections for tightness.\nClose and open the breaker mechanically.\nCheck the manual charging and \n discharging of the mechanism.\nCheck the connections of earthing system \n .\nCheck the cable socket of the breaker.\nCheck pushbuttons, singnal lamps ,fuses \n and auxiliarty relays.\nCheck for SF6 leakage.\nCheck the value of control voltage.\nCheck the charging and discharging of \n the breaker electrically.\nCheck the operation of the breaker from \n local in test position .\nCheck the operation of the breaker from \n remote in test position .\nRecord the counter reading.\nMRDS \nMaintenance Record Data Sheet \nMRDS\nCB 6.3 KV, FLUAIR 200\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}