{
 "id": "gen-docs-switchgear-cb-277-r0-htm",
 "doc_number": "CB-277-R0",
 "title_en": "CB-277-r0 \nAPPROVED",
 "title_ar": "CB-277-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-277-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \n equipment inspection checklist I2, to be performed every three years as \n indicated by Y3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Abdullah Elsayed M,\ntested by eng. \n Abdulatif Ahmed,\n accepted by electrical general director eng. \n El Sayed Attiah Abd El Maksood, revised by EDEPC inspection & quality \n control engineer Adel Abdel Kader El-Naggar, and approved \n by eng. Fathy M Ragb: Head Sector of Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The breaker should be switched off and \n disconnected out of its cell.",
    "Disconnect the dc control voltage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool of common keys and screw drivers.",
    "Fine cloth for cleaning purposes",
    "Brushes, grease and air blower",
    "Digital multimeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Clean the breaker from \n any dust.",
    "Check screw connections \n for tightness.",
    "Close and open the \n breaker mechanically.",
    "Check the manual \n charging and discharging of the mechanism.",
    "Check the connections of \n earthing system .",
    "Check the cable socket \n of the breaker.",
    "Check pushbuttons, \n signal lamps ,fuses and auxiliary relays.",
    "Check for SF6 leakage.",
    "Check the value of \n control voltage.",
    "Check the charging and \n discharging of the breaker electrically.",
    "Check the operation of \n the breaker from local in test position .",
    "Check the operation of \n the breaker from remote in test position .",
    "Record the counter \n reading.",
    "Check and record the \n circuit breaker resistance path .",
    "Check and record the \n circuit breaker closing and opening time .",
    "Every 5000 operating \n cycles clean and lubricate the operating mechanism including :",
    "Latching mechanism.",
    "Joints and bearings.",
    "Springs guide."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet \nMRDS"
  },
  {
   "type": "paragraph",
   "text": "CB 6.3 KV, FLUAIR 200"
  },
  {
   "type": "table",
   "rows": [
    [
     "Activity",
     "Result",
     "Notes"
    ],
    [
     "Cleaning of the CB",
     "",
     ""
    ],
    [
     "Checking of screw connections.",
     "",
     ""
    ],
    [
     "Mechanical operation of the CB.",
     "",
     ""
    ],
    [
     "Manual charging and discharging of \n mechanism.",
     "",
     ""
    ],
    [
     "Connection of earthing system.",
     "",
     ""
    ],
    [
     "Cable socket checking.",
     "",
     ""
    ],
    [
     "Checking of push button, signal lamps.",
     "",
     ""
    ],
    [
     "Check of SF6 leakage.",
     "",
     ""
    ],
    [
     "Value of control voltage.",
     "",
     ""
    ],
    [
     "Electrical charging and discharging of \n the mechanism.",
     "",
     ""
    ],
    [
     "Local operation of the CB in test \n position.",
     "",
     ""
    ],
    [
     "Remote operation of the CB in test \n position.",
     "",
     ""
    ],
    [
     "Counter reading.",
     "",
     ""
    ],
    [
     "DC Resistance of CB",
     "",
     ""
    ],
    [
     "CB Time record (opening & closing).",
     "",
     ""
    ],
    [
     "CB Greasing.",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document lists the \n equipment inspection checklist I2, to be performed every three years as \n indicated by Y3 in the title block.\nThe first draft initiated by eng. \n Abdullah Elsayed M,\ntested by eng. \n Abdulatif Ahmed,\n accepted by electrical general director eng. \n El Sayed Attiah Abd El Maksood, revised by EDEPC inspection & quality \n control engineer Adel Abdel Kader El-Naggar, and approved \n by eng. Fathy M Ragb: Head Sector of Talkha PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil: EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman: EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe breaker should be switched off and \n disconnected out of its cell.\nDisconnect the dc control voltage.\nTools and Equipment\nComplete tool of common keys and screw drivers.\nFine cloth for cleaning purposes\nBrushes, grease and air blower\nDigital multimeter\nWork to be Carried Out\nClean the breaker from \n any dust.\nCheck screw connections \n for tightness.\nClose and open the \n breaker mechanically.\nCheck the manual \n charging and discharging of the mechanism.\nCheck the connections of \n earthing system .\nCheck the cable socket \n of the breaker.\nCheck pushbuttons, \n signal lamps ,fuses and auxiliary relays.\nCheck for SF6 leakage.\nCheck the value of \n control voltage.\nCheck the charging and \n discharging of the breaker electrically.\nCheck the operation of \n the breaker from local in test position .\nCheck the operation of \n the breaker from remote in test position .\nRecord the counter \n reading.\nCheck and record the \n circuit breaker resistance path .\nCheck and record the \n circuit breaker closing and opening time .\nEvery 5000 operating \n cycles clean and lubricate the operating mechanism including :\nLatching mechanism.\nJoints and bearings.\nSprings guide.\nMRDS \nMaintenance Record Data Sheet \nMRDS\nCB 6.3 KV, FLUAIR 200\nActivity | Result | Notes\nCleaning of the CB |  | \nChecking of screw connections. |  | \nMechanical operation of the CB. |  | \nManual charging and discharging of \n mechanism. |  | \nConnection of earthing system. |  | \nCable socket checking. |  | \nChecking of push button, signal lamps. |  | \nCheck of SF6 leakage. |  | \nValue of control voltage. |  | \nElectrical charging and discharging of \n the mechanism. |  | \nLocal operation of the CB in test \n position. |  | \nRemote operation of the CB in test \n position. |  | \nCounter reading. |  | \nDC Resistance of CB |  | \nCB Time record (opening & closing). |  | \nCB Greasing. |  | \nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بـ Y3 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdullah Elsayed M، واختبرها م. Abdulatif Ahmed، وقبلها م. El Sayed Attiah Abd El Maksood المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Fathy M Ragb: رئيس قطاع محطة Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman: المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "يجب فصل القاطع وإخراجه من خليته.",
    "افصل جهد التحكم المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد من المفاتيح العادية والمفكات.",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "فرش وشحم وبلور هواء",
    "ملتيميتر رقمي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "list",
   "items": [
    "نظّف القاطع من أي أتربة.",
    "افحص إحكام ربط الوصلات اللولبية.",
    "وصّل القاطع وافصله ميكانيكيًا.",
    "افحص الشحن والتفريغ اليدوي للآلية.",
    "افحص وصلات نظام التأريض.",
    "افحص سوكت كابل القاطع.",
    "افحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.",
    "افحص وجود تسرب لغاز SF6.",
    "افحص قيمة جهد التحكم.",
    "افحص شحن القاطع وتفريغه كهربيًا.",
    "افحص تشغيل القاطع محليًا في وضع الاختبار.",
    "افحص تشغيل القاطع عن بُعد في وضع الاختبار.",
    "سجّل قراءة العداد.",
    "افحص وسجّل مسار مقاومة القاطع الكهربي.",
    "افحص وسجّل زمن توصيل وفصل القاطع الكهربي.",
    "كل 5000 دورة تشغيل، نظّف وشحّم آلية التشغيل بما في ذلك:",
    "آلية القفل.",
    "الوصلات والمحامل.",
    "دليل النوابض."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS ورقة سجل بيانات الصيانة MRDS"
  },
  {
   "type": "paragraph",
   "text": "قاطع 6.3 ك.ف، FLUAIR 200"
  },
  {
   "type": "table",
   "rows": [
    [
     "النشاط",
     "النتيجة",
     "ملاحظات"
    ],
    [
     "تنظيف القاطع الكهربي",
     "",
     ""
    ],
    [
     "فحص الوصلات اللولبية.",
     "",
     ""
    ],
    [
     "التشغيل الميكانيكي للقاطع الكهربي.",
     "",
     ""
    ],
    [
     "شحن الآلية وتفريغها يدويًا.",
     "",
     ""
    ],
    [
     "توصيل نظام التأريض.",
     "",
     ""
    ],
    [
     "فحص سوكت الكابل.",
     "",
     ""
    ],
    [
     "فحص أزرار الضغط ولمبات الإشارة.",
     "",
     ""
    ],
    [
     "افحص تسرب غاز SF6.",
     "",
     ""
    ],
    [
     "قيمة جهد التحكم.",
     "",
     ""
    ],
    [
     "شحن الآلية وتفريغها كهربيًا.",
     "",
     ""
    ],
    [
     "تشغيل القاطع الكهربي محليًا في وضع الاختبار.",
     "",
     ""
    ],
    [
     "تشغيل القاطع الكهربي عن بُعد في وضع الاختبار.",
     "",
     ""
    ],
    [
     "قراءة العداد.",
     "",
     ""
    ],
    [
     "مقاومة التيار المستمر للقاطع الكهربي",
     "",
     ""
    ],
    [
     "سجل زمن القاطع الكهربي (الفتح والتوصيل).",
     "",
     ""
    ],
    [
     "تشحيم القاطع الكهربي.",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بـ Y3 في خانة العنوان.\nأعد المسودة الأولى م. Abdullah Elsayed M، واختبرها م. Abdulatif Ahmed، وقبلها م. El Sayed Attiah Abd El Maksood المدير العام للكهرباء، وراجعها م. Adel Abdel Kader El-Naggar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Fathy M Ragb: رئيس قطاع محطة Talkha PS.\nقبل هذه الوثيقة م. Samir Abd El Gilil: المدير العام للتفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، وصدّق عليها المحاسب Mahmoud Soliman: المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية مثل خوذة السلامة وحذاء السلامة وأحزمة الأمان ... إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nيجب فصل القاطع وإخراجه من خليته.\nافصل جهد التحكم المستمر.\nالعدد والأدوات\nطقم عدد من المفاتيح العادية والمفكات.\nقطعة قماش ناعمة لأغراض التنظيف\nفرش وشحم وبلور هواء\nملتيميتر رقمي\nالعمل الواجب تنفيذه\nنظّف القاطع من أي أتربة.\nافحص إحكام ربط الوصلات اللولبية.\nوصّل القاطع وافصله ميكانيكيًا.\nافحص الشحن والتفريغ اليدوي للآلية.\nافحص وصلات نظام التأريض.\nافحص سوكت كابل القاطع.\nافحص أزرار الضغط ولمبات الإشارة والفيوزات والريليهات المساعدة.\nافحص وجود تسرب لغاز SF6.\nافحص قيمة جهد التحكم.\nافحص شحن القاطع وتفريغه كهربيًا.\nافحص تشغيل القاطع محليًا في وضع الاختبار.\nافحص تشغيل القاطع عن بُعد في وضع الاختبار.\nسجّل قراءة العداد.\nافحص وسجّل مسار مقاومة القاطع الكهربي.\nافحص وسجّل زمن توصيل وفصل القاطع الكهربي.\nكل 5000 دورة تشغيل، نظّف وشحّم آلية التشغيل بما في ذلك:\nآلية القفل.\nالوصلات والمحامل.\nدليل النوابض.\nMRDS ورقة سجل بيانات الصيانة MRDS\nقاطع 6.3 ك.ف، FLUAIR 200\nالنشاط | النتيجة | ملاحظات\nتنظيف القاطع الكهربي |  | \nفحص الوصلات اللولبية. |  | \nالتشغيل الميكانيكي للقاطع الكهربي. |  | \nشحن الآلية وتفريغها يدويًا. |  | \nتوصيل نظام التأريض. |  | \nفحص سوكت الكابل. |  | \nفحص أزرار الضغط ولمبات الإشارة. |  | \nافحص تسرب غاز SF6. |  | \nقيمة جهد التحكم. |  | \nشحن الآلية وتفريغها كهربيًا. |  | \nتشغيل القاطع الكهربي محليًا في وضع الاختبار. |  | \nتشغيل القاطع الكهربي عن بُعد في وضع الاختبار. |  | \nقراءة العداد. |  | \nمقاومة التيار المستمر للقاطع الكهربي |  | \nسجل زمن القاطع الكهربي (الفتح والتوصيل). |  | \nتشحيم القاطع الكهربي. |  | \nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}