{
 "id": "gen-docs-switchgear-cb-alareshgt-r0a-htm",
 "doc_number": "CB-000-R0A",
 "title_en": "",
 "title_ar": "CB-000-r0a \nDRAFT",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-AlAreshGT-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "paragraph",
   "text": "نظام معلومات إجراءات \n الصيانة"
  },
  {
   "type": "paragraph",
   "text": "رقم المستند: \n CB-000-r0a"
  },
  {
   "type": "paragraph",
   "text": "المعدة: القاطع الكهربى للطلمبة 400 \n فولت\n ذات القدرات العالية"
  },
  {
   "type": "paragraph",
   "text": "صادرة الى: العريش البخارية"
  },
  {
   "type": "paragraph",
   "text": "الموقف: مسودة اولية"
  },
  {
   "type": "paragraph",
   "text": "تاريخ \n النشر:"
  },
  {
   "type": "paragraph",
   "text": "الإجراء: فحص وصيانة نصف سنوية"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراجعة التالية:"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "محطات \n القوى",
     "إجـراءات الصيانـة"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمــة:"
  },
  {
   "type": "paragraph",
   "text": "هذا المستند يختص بعمل تفتيش وصيانة نصف سنوية لمفتاح طلمبة 400 فولت ذات\nالقدرات العالية وقد تم إنشاء المستند\nبمعرفة كل من السيد المهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن\nوتمت المراسلات الاليكترونية خلال الانترنت بمساعدة المهندس/ محمد سليم سالمان."
  },
  {
   "type": "paragraph",
   "text": "وقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / سعيد عبد\nالمقصود عوض الله بتاريخ 17/12/2002م وتمت مراجعة المستند بمعرفة السيد المهندس /\nعبودة البنا مهندس التفتيش ومراقبة الجودة\nوالسيد المهندس / محمد السيد عبد الغفار مدير عام المحطة واعتماده من\nالسيد المهندس / عوض محمد فتحي رئيس قطاع المحطات."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الآمـان:"
  },
  {
   "type": "list",
   "items": [
    "إصدار\n أمر شغل معتمد من الجهة المختصة مع كتابة فئة الأمن الصناعي0",
    "اعزل الطلمبة كهربياً وميكانيكياً فبل\n العمل.",
    "ارتدي\n مهمات الوقاية الشخصية ( العفريتة الخوذة حذاء الأمان )."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات \nوالأجهزة المستخدمة:"
  },
  {
   "type": "list",
   "items": [
    "مفكات\n مختلفة المقاسات والأشكال معزولة حتى 1000 فولت.",
    "أفوميتر.",
    "بنسة\n معزولة حتى 1000 فولت.",
    "بلاور",
    "إسبراي\n كهربي.",
    "شحم\n ميكانيكي."
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات العمل المطلوب\nتنفيذها:"
  },
  {
   "type": "list",
   "items": [
    "أخرج المفتاح خارج البانل بعد عزله\n كهربياً.",
    "نظف المفتاح من الأتربة باستخدام البلور.",
    "اختبر\n الـ \n Contacts (نقاط التلامس) الموجودة بالمفتاح بقياس مقاومة نقاط التوصيل\n Normally\n open & Normally closed\n الخاصة بدائرة التحكم فى التشغيل \n Control Circuit\n باستخدام\n الأفوميتر.",
    "اختبر\n Contactors نقاط التلامس دائرة الـ \n Power \n الموجودة فى مفاتيح الطلمبات عالية القدرة ونظافتها بالاسبراي الكهربي وقياس \n مقاومة التوصيل الخاصة بالـ \n ( \n R,S,T ) \n x3 ph \n .",
    "اختبر\n المفتاح الرئيسي باستخدام الأفوميتر نقاط التوصيل على \n 3Ph\n ( \n R,S,T \n ) لتلافي \n وجود أي \n Bad Contacts .",
    "أعد تربيط جميع أسلاك دائرة الـ \n Control الموجودة على الـ \n Contactors والروزتة بالمفتاح.",
    "أعد تربيط جميع كابلات دائرة \n الـPower داخل وخارج الـ \n Contactors والمفتاح الرئيسي لتلافي وجود \n Loss سحب أمبير عالي على إحدى الأوجه.",
    "نظف الـ \n Contactors ونقاط التلامس بالاسبراي الكهربي.",
    "ضع\n شحم ميكانيكي على مجرى دخول المفتاح.",
    "أدخل المفتاح فى البانل المحدد له\n وتجربته على وضع اختبار.",
    "إنه\n أمر الشغل وإخلي الموقع وتسليمه\n لمهندس التشغيل المسئول."
   ]
  },
  {
   "type": "paragraph",
   "text": "اسم \nالموقع: \nكود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "القائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام معلومات إجراءات \n الصيانة\nرقم المستند: \n CB-000-r0a\nالمعدة: القاطع الكهربى للطلمبة 400 \n فولت\n ذات القدرات العالية\nصادرة الى: العريش البخارية\nالموقف: مسودة اولية\nتاريخ \n النشر:\nالإجراء: فحص وصيانة نصف سنوية\nتاريخ المراجعة التالية:\n\nمقدمــة:\nهذا المستند يختص بعمل تفتيش وصيانة نصف سنوية لمفتاح طلمبة 400 فولت ذات\nالقدرات العالية وقد تم إنشاء المستند\nبمعرفة كل من السيد المهندس /محمد سليم سالمان والسيد المهندس / سامي محمد حسن\nوتمت المراسلات الاليكترونية خلال الانترنت بمساعدة المهندس/ محمد سليم سالمان.\nوقد تم تنفيذه بناءً على الخبرة السابقة بمعرفة السيد المهندس / سعيد عبد\nالمقصود عوض الله بتاريخ 17/12/2002م وتمت مراجعة المستند بمعرفة السيد المهندس /\nعبودة البنا مهندس التفتيش ومراقبة الجودة\nوالسيد المهندس / محمد السيد عبد الغفار مدير عام المحطة واعتماده من\nالسيد المهندس / عوض محمد فتحي رئيس قطاع المحطات.\nاحتياطات الآمـان:\nإصدار\n أمر شغل معتمد من الجهة المختصة مع كتابة فئة الأمن الصناعي0\nاعزل الطلمبة كهربياً وميكانيكياً فبل\n العمل.\nارتدي\n مهمات الوقاية الشخصية ( العفريتة الخوذة حذاء الأمان ).\nالعدد والأدوات \nوالأجهزة المستخدمة:\nمفكات\n مختلفة المقاسات والأشكال معزولة حتى 1000 فولت.\nأفوميتر.\nبنسة\n معزولة حتى 1000 فولت.\nبلاور\nإسبراي\n كهربي.\nشحم\n ميكانيكي.\nخطوات العمل المطلوب\nتنفيذها:\nأخرج المفتاح خارج البانل بعد عزله\n كهربياً.\nنظف المفتاح من الأتربة باستخدام البلور.\nاختبر\n الـ \n Contacts (نقاط التلامس) الموجودة بالمفتاح بقياس مقاومة نقاط التوصيل\n Normally\n open & Normally closed\n الخاصة بدائرة التحكم فى التشغيل \n Control Circuit\n باستخدام\n الأفوميتر.\nاختبر\n Contactors نقاط التلامس دائرة الـ \n Power \n الموجودة فى مفاتيح الطلمبات عالية القدرة ونظافتها بالاسبراي الكهربي وقياس \n مقاومة التوصيل الخاصة بالـ \n ( \n R,S,T ) \n x3 ph \n .\nاختبر\n المفتاح الرئيسي باستخدام الأفوميتر نقاط التوصيل على \n 3Ph\n ( \n R,S,T \n ) لتلافي \n وجود أي \n Bad Contacts .\nأعد تربيط جميع أسلاك دائرة الـ \n Control الموجودة على الـ \n Contactors والروزتة بالمفتاح.\nأعد تربيط جميع كابلات دائرة \n الـPower داخل وخارج الـ \n Contactors والمفتاح الرئيسي لتلافي وجود \n Loss سحب أمبير عالي على إحدى الأوجه.\nنظف الـ \n Contactors ونقاط التلامس بالاسبراي الكهربي.\nضع\n شحم ميكانيكي على مجرى دخول المفتاح.\nأدخل المفتاح فى البانل المحدد له\n وتجربته على وضع اختبار.\nإنه\n أمر الشغل وإخلي الموقع وتسليمه\n لمهندس التشغيل المسئول.\nاسم \nالموقع: \nكود المعدة:\nالقائم \nبالفحص: \nالتوقيع: \nتاريخ التنفيذ:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/bb-003-r0a_files/mpis-1.gif",
   "alt": ""
  }
 ]
}