{
 "id": "gen-docs-switchgear-cb-kurimat-r0-htm",
 "doc_number": "CB-000-R0",
 "title_en": "cb-000-r0 \nDRAFT",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-Kurimat-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment: \n GIS Circuit Breaker \n 500kv\n SFMT\n MITSUBISHI"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This inspection details the items which are inspected after a predetermined \n permissible number of operations or when some abnormal behavior is found."
  },
  {
   "type": "paragraph",
   "text": "The necessary parts of the breaker should be inspected by a special inspection \n program."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad \n Kamel Mahmoud, revised by UEEPCO. Quality control general director eng. Gamal \n Abd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by \n eng. Mohamed Gamal Diab Head sector of El-Kuriemat power station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Open the circuit breaker and open the DS's at both sides of the breaker pole. \n Ground the main conductor.",
    "Switch off the power supply to the control circuit and exhaust the compressed \n air from the drain valve of the air reservoir.",
    "Evacuate the sf6 gas and ventilate the inside of the enclosures carefully \n before internal inspection.",
    "Be sure to insert the closing or tripping preventative pins at the time of \n internal inspection and inspection of moving parts.",
    "Use designated lubricant.",
    "Do not smear the lubricant on the insulators.",
    "Renew all the O-rings at the flanges which have been opened for inspection. \n Handle O-rings with special care to avoid any damage.",
    "Do not disassemble the slide seal assemblies.",
    "Replace the absorbent after the inspection inside enclosure is finished. \n Replacement should be done just before the evacuation of the air inside the \n enclosure.",
    "Tighten each bolt with a proper torque.",
    "Test the leakage of all reassembled gas seals.",
    "Compare the mechanical operation data obtained before and after the inspection \n to insure orderly operation of the breaker.",
    "DON'T OPERATE THE CIRCUIT BREAKER BY THE PNEUMATIC OPERATING MECHANISM WHEN \n THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE"
   ]
  },
  {
   "type": "paragraph",
   "text": "Environmental Recommendations"
  },
  {
   "type": "list",
   "items": [
    "Fix any oil leaks from shock absorber oil to prevent pollution and save money \n of wasted oil. Oil leaks to the ground have very bad impacts on the \n environment, mainly on soil and ground water and eventually on the ecosystem."
   ]
  },
  {
   "type": "paragraph",
   "text": "\"It takes only I liter of Hydrocarbon spilled in an aquifer to render 1,000,000 \nliters of potable water useless for human consumption\""
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "220V ac supply.",
    "Portable pressure gauge.",
    "Emergency light.",
    "Timing equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "When the breaker has operated for a predetermined number of operations indicated \nin the following table, the arc contacts and nozzles should be renewed \nirrespective of wear or erosion."
  },
  {
   "type": "paragraph",
   "text": "Small current"
  },
  {
   "type": "paragraph",
   "text": "Permissible operation numbers of the C.B"
  },
  {
   "type": "paragraph",
   "text": "Service limit of arc contacts and nozzles"
  },
  {
   "type": "paragraph",
   "text": "REMARKS:"
  },
  {
   "type": "paragraph",
   "text": "...................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Stations\nTechnical \n Procedure\nEquipment: \n GIS Circuit Breaker \n 500kv\n SFMT\n MITSUBISHI\nIntroduction\nThis inspection details the items which are inspected after a predetermined \n permissible number of operations or when some abnormal behavior is found.\nThe necessary parts of the breaker should be inspected by a special inspection \n program.\nThe first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad \n Kamel Mahmoud, revised by UEEPCO. Quality control general director eng. Gamal \n Abd Elwahab, accepted by technical expert eng. Hassan Elbehiry and approved by \n eng. Mohamed Gamal Diab Head sector of El-Kuriemat power station.\nSafety Precautions\nOpen the circuit breaker and open the DS's at both sides of the breaker pole. \n Ground the main conductor.\nSwitch off the power supply to the control circuit and exhaust the compressed \n air from the drain valve of the air reservoir.\nEvacuate the sf6 gas and ventilate the inside of the enclosures carefully \n before internal inspection.\nBe sure to insert the closing or tripping preventative pins at the time of \n internal inspection and inspection of moving parts.\nUse designated lubricant.\nDo not smear the lubricant on the insulators.\nRenew all the O-rings at the flanges which have been opened for inspection. \n Handle O-rings with special care to avoid any damage.\nDo not disassemble the slide seal assemblies.\nReplace the absorbent after the inspection inside enclosure is finished. \n Replacement should be done just before the evacuation of the air inside the \n enclosure.\nTighten each bolt with a proper torque.\nTest the leakage of all reassembled gas seals.\nCompare the mechanical operation data obtained before and after the inspection \n to insure orderly operation of the breaker.\nDON'T OPERATE THE CIRCUIT BREAKER BY THE PNEUMATIC OPERATING MECHANISM WHEN \n THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE\nEnvironmental Recommendations\nFix any oil leaks from shock absorber oil to prevent pollution and save money \n of wasted oil. Oil leaks to the ground have very bad impacts on the \n environment, mainly on soil and ground water and eventually on the ecosystem.\n\"It takes only I liter of Hydrocarbon spilled in an aquifer to render 1,000,000 \nliters of potable water useless for human consumption\"\nTools and Equipment\n220V ac supply.\nPortable pressure gauge.\nEmergency light.\nTiming equipment.\nWork to be carried out\nWhen the breaker has operated for a predetermined number of operations indicated \nin the following table, the arc contacts and nozzles should be renewed \nirrespective of wear or erosion.\nSmall current\nPermissible operation numbers of the C.B\nService limit of arc contacts and nozzles\nREMARKS:\n....................................................................................................................\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\n..\nLocation: \nEquipment code:\nChecked \nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "graphics/AUX%20TRANS.gif",
   "alt": ""
  }
 ]
}