{
 "id": "gen-docs-switchgear-cb-tmp1-r0a-htm",
 "doc_number": "CB-000-R0A",
 "title_en": "",
 "title_ar": "CB-000-r0a",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-tmp1-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام\nمعلومات إجراءات\nالصيانة"
    ],
    [
     "",
     "شركات \n الإنتاج",
     "إجراءات الصيانـة"
    ],
    [
     "رقم المستند: \n CB-000-r0a",
     "المعدة:\n قياس\n DC \n Resistance \n لمحول بدء التشغيل الوحدة الثانية\n GSPK-200T1 \n Toshiba"
    ],
    [
     "صادرة الى: \n توليد \n أسيوط الجديدة"
    ],
    [
     "الموقف: \nمسـودة \nأولية"
    ],
    [
     "تاريخ الاعتماد:",
     "الإجراء:\n باستخدام جهاز\n Model\n WRT-100"
    ],
    [
     "تاريخ المراجعة \nالتالية:"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "هذا \n المستند \n تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم \n اختباره بواسطة كل من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل \n محمد يوم 24 أبريل 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد \n الناصر معروف احمد مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال \n الدين رئيس قطاع المحطة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "paragraph",
   "text": "فتح أمر شغل"
  },
  {
   "type": "paragraph",
   "text": "تسوير مكان العمل \nووضع \nلافتات التحذير اللازمة."
  },
  {
   "type": "paragraph",
   "text": "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات ."
  },
  {
   "type": "list",
   "items": [
    "فصل المفتاح المراد اختبار \n نسبة الرطوبة \n له وكذلك \n فصل سكينتى المفتاح 0",
    "فتح أمر شغل",
    "تسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.",
    "اتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات ."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A"
  },
  {
   "type": "paragraph",
   "text": "الوصلة المعدة لذلك الاختبار."
  },
  {
   "type": "paragraph",
   "text": "مفتاح بلدي رقم (13، \n17 ، 19)"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nقياس درجة حرارة الجو"
  },
  {
   "type": "paragraph",
   "text": "جهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A",
    "الوصلة المعدة لذلك الاختبار.",
    "مفتاح بلدي رقم (13، \n17 ، 19)",
    "جهاز \nقياس درجة حرارة الجو",
    "جهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050"
   ]
  },
  {
   "type": "paragraph",
   "text": "خطوات الصيانـة المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "افصل المحول.",
     "1."
    ],
    [
     "وصل سكينة الأرضي \n (EST) \n الخاصة بتأريض ملفات الجهد العالي للمحول .",
     "2."
    ],
    [
     "فك الوصلة الخاصة بتوصيل كل وجه مع الأرضي علي ميكانيزم سكينة \n الأرضي ( داخل عنبر \n GIS\n ) \n و ذلك بأستخدام مفتاحين بلدي رقمي \n 13 \n ، 19",
     "3."
    ],
    [
     "افصل \n السكينه\n اليدوية علي جسم المحول الخاصة بتوصيل نقطة تعادل \n الأوجه مع الأرضي",
     "4."
    ],
    [
     "لقياس \n DC Resistance \n للوجه \n R \n يتم توصيل طرفي حقن التيار لجهاز القياس ، طرف \n علي الوجه\n R \n لسكينة الأرضي التي تم فك إتصالها بالأرضي ( داخل عنبر \n GIS\n ) و الطرف الآخر علي نقطة تعادل الأوجه في عازل إختراق نقطة \n التعادل علي جسم \n المحول.",
     "5."
    ],
    [
     "يتم توصيل طرفي \n قياس \n drop voltage \n لجهاز القياس ، طرف علي الوجه \n Rلسكينة الأرضي التي تم فك إتصالها بالأرضي \n ( \n داخل عنبر \n GIS ) \n و الطرف الآخر علي \n نقطة تعادل \n الأوجه في عازل إختراق نقطة التعادل علي جسم المحول.\n * \n يجب قياس قيمة مقاومة السلك الذي تم توصيله من جهاز القياس في \n طرف قياس الجهد \n حتي \n نقطة تعادل الأوجه في عازل \n اختراق نقطة التعادل علي جسم المحول \n حتي يتم \n طرحها \n من قيمة DC Resistanceالتي \n تم قياسها.",
     "6."
    ],
    [
     "يتم ضبط قيمة تيار الاختبار علي \n 10 A \n من \n Test \n current selector",
     "7."
    ],
    [
     "شغل جهاز قياس من مفتاح\n power (1/0) \n و ذلك بوضعه علي وضع \n (1)",
     "8."
    ],
    [
     "اضغط علي مفتاح\n Test / Dump \n ليكون علي وضع \n Test \n ( نلاحظ تغير لون المفتاح من اللون الأخضر إلي اللون الأحمر )",
     "9."
    ],
    [
     "أنتظر حتي \n تمام مرور التيار بالكامل \n ( \n يتم التأكد من ذلك عن طريق ملاحظة لمبة \n Ready \n تعطي \n Flicker\n )\n *\n يجب عدم تغيير قيمة حقن التيار أثناء مرور التيار من جهاز \n القياس و أعطاء لمبة\n Ready \n اشارة \n Flicker",
     "10."
    ],
    [
     "أنتظر حتي ثبات قيمة قراءة \n المقاومة ثم سجل القراءة\n *\n في حالة إن كانت قيمة القراءة صغيرة جداً أو صفر يتم تغيير\n Selector \n الخاص بالمقاومة \n لتغيير \n Range \n القراءة و تسجيل أدق قراءة للمقاومة",
     "11."
    ],
    [
     "اضغط علي مفتاح \n Test/Dump \n ليكون علي وضع \n Dump\n ( نلاحظ تغير لون المفتاح من اللون\n الأحمر إلي اللون الأخضر\n )",
     "12."
    ],
    [
     "لاختبار الوجهين\n S \n , T \n يتم تكرار الخطوات من الخطوة رقم (5) حتي الخطوة رقم (12)",
     "13."
    ],
    [
     "افصل جهاز القياس من مفتاح\n power (1/0) \n و ذلك بوضعه علي وضع \n (1)",
     "14."
    ],
    [
     "افتح المفتاح\nCB \n الذي تم قياس \n DC Contact resistance \n له",
     "15."
    ],
    [
     "افتح سكنتي الأرضي قبل و بعد المفتاح \nCB",
     "16."
    ],
    [
     "ارفع \n اطراف \n أسلاك جهاز الاختبار",
     "17."
    ],
    [
     "وصل الوصلة \n الخاصة بتوصيل كل وجه مع الأرضي علي ميكانيزم سكيناتي الأرضي \n قبل \n و بعد المفتاح \nCB",
     "18."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع \n: \nرقم \nالقاطع:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام\nمعلومات إجراءات\nالصيانة\n | شركات \n الإنتاج | إجراءات الصيانـة\nرقم المستند: \n CB-000-r0a | المعدة:\n قياس\n DC \n Resistance \n لمحول بدء التشغيل الوحدة الثانية\n GSPK-200T1 \n Toshiba\nصادرة الى: \n توليد \n أسيوط الجديدة\nالموقف: \nمسـودة \nأولية\nتاريخ الاعتماد: | الإجراء:\n باستخدام جهاز\n Model\n WRT-100\nتاريخ المراجعة \nالتالية:\nمقدمـة\nهذا \n المستند \n تم إعداده بواسطة السيد المهندس/ محمود احمد محمود وتم \n اختباره بواسطة كل من السيد المهندس/ على حسين فراج والسيد المهندس/ محمود فيصل \n محمد يوم 24 أبريل 2004 بمحطة كهرباء أسيوط الجديدة وبموافقة السيد المهندس/ عبد \n الناصر معروف احمد مدير عام المحطة وتم اعتماده من السيد المهندس/ محمد جمال \n الدين رئيس قطاع المحطة\nاحتياطات \n الأمـان\nفتح أمر شغل\nتسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات .\nفصل المفتاح المراد اختبار \n نسبة الرطوبة \n له وكذلك \n فصل سكينتى المفتاح 0\nفتح أمر شغل\nتسوير مكان العمل \nووضع \nلافتات التحذير اللازمة.\nاتباع تعليمات الأمن الصناعي والصحة المهنية لسلامة الأفراد والمعدات .\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (13، \n17 ، 19)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050\nجهاز قياس نسبة الرطوبة فى \nغاز\nSF6\nطراز\n(7H-21-10-0020)\nThe System 3A\nالوصلة المعدة لذلك الاختبار.\nمفتاح بلدي رقم (13، \n17 ، 19)\nجهاز \nقياس درجة حرارة الجو\nجهاز \nتحسس تهرب غاز\n SF6 \nطراز \nTIF5050\nخطوات الصيانـة المطلوب تنفيذها\nافصل المحول. | 1.\nوصل سكينة الأرضي \n (EST) \n الخاصة بتأريض ملفات الجهد العالي للمحول . | 2.\nفك الوصلة الخاصة بتوصيل كل وجه مع الأرضي علي ميكانيزم سكينة \n الأرضي ( داخل عنبر \n GIS\n ) \n و ذلك بأستخدام مفتاحين بلدي رقمي \n 13 \n ، 19 | 3.\nافصل \n السكينه\n اليدوية علي جسم المحول الخاصة بتوصيل نقطة تعادل \n الأوجه مع الأرضي | 4.\nلقياس \n DC Resistance \n للوجه \n R \n يتم توصيل طرفي حقن التيار لجهاز القياس ، طرف \n علي الوجه\n R \n لسكينة الأرضي التي تم فك إتصالها بالأرضي ( داخل عنبر \n GIS\n ) و الطرف الآخر علي نقطة تعادل الأوجه في عازل إختراق نقطة \n التعادل علي جسم \n المحول. | 5.\nيتم توصيل طرفي \n قياس \n drop voltage \n لجهاز القياس ، طرف علي الوجه \n Rلسكينة الأرضي التي تم فك إتصالها بالأرضي \n ( \n داخل عنبر \n GIS ) \n و الطرف الآخر علي \n نقطة تعادل \n الأوجه في عازل إختراق نقطة التعادل علي جسم المحول.\n * \n يجب قياس قيمة مقاومة السلك الذي تم توصيله من جهاز القياس في \n طرف قياس الجهد \n حتي \n نقطة تعادل الأوجه في عازل \n اختراق نقطة التعادل علي جسم المحول \n حتي يتم \n طرحها \n من قيمة DC Resistanceالتي \n تم قياسها. | 6.\nيتم ضبط قيمة تيار الاختبار علي \n 10 A \n من \n Test \n current selector | 7.\nشغل جهاز قياس من مفتاح\n power (1/0) \n و ذلك بوضعه علي وضع \n (1) | 8.\nاضغط علي مفتاح\n Test / Dump \n ليكون علي وضع \n Test \n ( نلاحظ تغير لون المفتاح من اللون الأخضر إلي اللون الأحمر ) | 9.\nأنتظر حتي \n تمام مرور التيار بالكامل \n ( \n يتم التأكد من ذلك عن طريق ملاحظة لمبة \n Ready \n تعطي \n Flicker\n )\n *\n يجب عدم تغيير قيمة حقن التيار أثناء مرور التيار من جهاز \n القياس و أعطاء لمبة\n Ready \n اشارة \n Flicker | 10.\nأنتظر حتي ثبات قيمة قراءة \n المقاومة ثم سجل القراءة\n *\n في حالة إن كانت قيمة القراءة صغيرة جداً أو صفر يتم تغيير\n Selector \n الخاص بالمقاومة \n لتغيير \n Range \n القراءة و تسجيل أدق قراءة للمقاومة | 11.\nاضغط علي مفتاح \n Test/Dump \n ليكون علي وضع \n Dump\n ( نلاحظ تغير لون المفتاح من اللون\n الأحمر إلي اللون الأخضر\n ) | 12.\nلاختبار الوجهين\n S \n , T \n يتم تكرار الخطوات من الخطوة رقم (5) حتي الخطوة رقم (12) | 13.\nافصل جهاز القياس من مفتاح\n power (1/0) \n و ذلك بوضعه علي وضع \n (1) | 14.\nافتح المفتاح\nCB \n الذي تم قياس \n DC Contact resistance \n له | 15.\nافتح سكنتي الأرضي قبل و بعد المفتاح \nCB | 16.\nارفع \n اطراف \n أسلاك جهاز الاختبار | 17.\nوصل الوصلة \n الخاصة بتوصيل كل وجه مع الأرضي علي ميكانيزم سكيناتي الأرضي \n قبل \n و بعد المفتاح \nCB | 18.\nاسم الموقع \n: \nرقم \nالقاطع:\nالقائم بالصيانة: \nالتوقيع: \nتاريخ الصيانة:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-173-r0.jpg",
   "alt": ""
  }
 ]
}