{
 "id": "gen-docs-switchgear-cb-tmp2-r0-htm",
 "doc_number": "CB-000-R0",
 "title_en": "cb-000-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/Cb-tmp2-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, \nwhich should be carried out every 6 months as indicated by M6 in the title block \n."
  },
  {
   "type": "paragraph",
   "text": "The first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker should be switched - off \n (open)"
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker be with drawn from its \n enclosure"
  },
  {
   "type": "paragraph",
   "text": "The closing and opening springs should be \n discharged by performig mechanical on - off operations until ensuring that no \n more operations are available"
  },
  {
   "type": "paragraph",
   "text": "Caution mark should be placed on the front of \n circuit breaker enclosure to protect againist the live parts inside the \n enclosure"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "The circuit breaker should be switched - off \n (open)",
    "The circuit breaker be with drawn from its \n enclosure",
    "The closing and opening springs should be \n discharged by performig mechanical on - off operations until ensuring that no \n more operations are available",
    "Caution mark should be placed on the front of \n circuit breaker enclosure to protect againist the live parts inside the \n enclosure"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Clean rags, Electrical grease"
  },
  {
   "type": "list",
   "items": [
    "Clean rags, Electrical grease",
    "Complete kit of tools,\n Gas detector",
    "Voltammeter instrument"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Clean the internal parts \nand devices with dry rags"
  },
  {
   "type": "paragraph",
   "text": "Clean the oxidised springs \nor replace them if damaged"
  },
  {
   "type": "paragraph",
   "text": "Check that the locking \nrings are fitted in their housing"
  },
  {
   "type": "paragraph",
   "text": "The loosen nuts must be re \ntighttened"
  },
  {
   "type": "paragraph",
   "text": "The wire fasteners must be \nreconnected"
  },
  {
   "type": "paragraph",
   "text": "Lubricate the parts using \nspecial type (WD 40)"
  },
  {
   "type": "list",
   "items": [
    "Clean the internal parts \nand devices with dry rags",
    "Clean the oxidised springs \nor replace them if damaged",
    "Check that the locking \nrings are fitted in their housing",
    "The loosen nuts must be re \ntighttened",
    "The wire fasteners must be \nreconnected",
    "Lubricate the parts using \nspecial type (WD 40)"
   ]
  },
  {
   "type": "paragraph",
   "text": "11 kv Parts"
  },
  {
   "type": "paragraph",
   "text": "Clean the dust with a dry \nrag"
  },
  {
   "type": "paragraph",
   "text": "Check that the locking \nrings are not out of their housing and retighten the loosen screws"
  },
  {
   "type": "paragraph",
   "text": "Replace the distorted or \ncracked arts of the insulating parts after consulting the manufacturer"
  },
  {
   "type": "paragraph",
   "text": "Clean the oxidized \nisoating tulip contact or replace it if damaged"
  },
  {
   "type": "list",
   "items": [
    "Clean the dust with a dry \nrag",
    "Check that the locking \nrings are not out of their housing and retighten the loosen screws",
    "Replace the distorted or \ncracked arts of the insulating parts after consulting the manufacturer",
    "Clean the oxidized \nisoating tulip contact or replace it if damaged"
   ]
  },
  {
   "type": "paragraph",
   "text": "Earthing Isolating Contact"
  },
  {
   "type": "paragraph",
   "text": "Clean with a rough dry \nragsoaked in asuitable solvent and lubricate with neutral grease"
  },
  {
   "type": "list",
   "items": [
    "Clean with a rough dry \nragsoaked in asuitable solvent and lubricate with neutral grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary Circuit Supply Voltage"
  },
  {
   "type": "paragraph",
   "text": "Check the supply voltage \nof the operating mechanism and that the releases and electrical interlocking \ndevices work correctly"
  },
  {
   "type": "list",
   "items": [
    "Check the supply voltage \nof the operating mechanism and that the releases and electrical interlocking \ndevices work correctly"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operating and Control Elements"
  },
  {
   "type": "paragraph",
   "text": "The springs are charged \ncorrectly"
  },
  {
   "type": "paragraph",
   "text": "The signals are correct"
  },
  {
   "type": "list",
   "items": [
    "The springs are charged \ncorrectly",
    "The signals are correct",
    "The geared motor \n cuts off when he springs are charged",
    "The geared motor \n recharges the springs after each closing operation",
    "Check the shunt \n opening and closing releases",
    "Check the \n blocking coil",
    "Check the \n auxiliary"
   ]
  },
  {
   "type": "paragraph",
   "text": "Gas Pressure"
  },
  {
   "type": "list",
   "items": [
    "Check the leakage for \n all junctions in the gas path",
    "Check the pressure in \n the normal case (green lamp is on), if not, reset the pressure according to \n the standared value and ambient temp rature effect"
   ]
  },
  {
   "type": "paragraph",
   "text": "In case of changing a part \nof the medium voltage equipment, megger test with 2500 v must be done for the \nmedim voltage parts, and a measurement of closing time and opening time must be \ndone"
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, \nwhich should be carried out every 6 months as indicated by M6 in the title block \n.\nThe first draft \nwas initiated and tested by eng. Naser El Sayed Abd \nEL-Aziz, accepted by general director eng. Mohamed Osama Soliman Selim, \napproved by eng. \nMohamed Abdel-Baset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director.\nSafety Precautions\nThe circuit breaker should be switched - off \n (open)\nThe circuit breaker be with drawn from its \n enclosure\nThe closing and opening springs should be \n discharged by performig mechanical on - off operations until ensuring that no \n more operations are available\nCaution mark should be placed on the front of \n circuit breaker enclosure to protect againist the live parts inside the \n enclosure\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nThe circuit breaker should be switched - off \n (open)\nThe circuit breaker be with drawn from its \n enclosure\nThe closing and opening springs should be \n discharged by performig mechanical on - off operations until ensuring that no \n more operations are available\nCaution mark should be placed on the front of \n circuit breaker enclosure to protect againist the live parts inside the \n enclosure\nTools and Equipment\nClean rags, Electrical grease\nClean rags, Electrical grease\nComplete kit of tools,\n Gas detector\nVoltammeter instrument\nWork to be Carried Out\nClean the internal parts \nand devices with dry rags\nClean the oxidised springs \nor replace them if damaged\nCheck that the locking \nrings are fitted in their housing\nThe loosen nuts must be re \ntighttened\nThe wire fasteners must be \nreconnected\nLubricate the parts using \nspecial type (WD 40)\nClean the internal parts \nand devices with dry rags\nClean the oxidised springs \nor replace them if damaged\nCheck that the locking \nrings are fitted in their housing\nThe loosen nuts must be re \ntighttened\nThe wire fasteners must be \nreconnected\nLubricate the parts using \nspecial type (WD 40)\n11 kv Parts\nClean the dust with a dry \nrag\nCheck that the locking \nrings are not out of their housing and retighten the loosen screws\nReplace the distorted or \ncracked arts of the insulating parts after consulting the manufacturer\nClean the oxidized \nisoating tulip contact or replace it if damaged\nClean the dust with a dry \nrag\nCheck that the locking \nrings are not out of their housing and retighten the loosen screws\nReplace the distorted or \ncracked arts of the insulating parts after consulting the manufacturer\nClean the oxidized \nisoating tulip contact or replace it if damaged\nEarthing Isolating Contact\nClean with a rough dry \nragsoaked in asuitable solvent and lubricate with neutral grease\nClean with a rough dry \nragsoaked in asuitable solvent and lubricate with neutral grease\nAuxiliary Circuit Supply Voltage\nCheck the supply voltage \nof the operating mechanism and that the releases and electrical interlocking \ndevices work correctly\nCheck the supply voltage \nof the operating mechanism and that the releases and electrical interlocking \ndevices work correctly\nOperating and Control Elements\nThe springs are charged \ncorrectly\nThe signals are correct\nThe springs are charged \ncorrectly\nThe signals are correct\nThe geared motor \n cuts off when he springs are charged\nThe geared motor \n recharges the springs after each closing operation\nCheck the shunt \n opening and closing releases\nCheck the \n blocking coil\nCheck the \n auxiliary\nGas Pressure\nCheck the leakage for \n all junctions in the gas path\nCheck the pressure in \n the normal case (green lamp is on), if not, reset the pressure according to \n the standared value and ambient temp rature effect\nIn case of changing a part \nof the medium voltage equipment, megger test with 2500 v must be done for the \nmedim voltage parts, and a measurement of closing time and opening time must be \ndone\nLocation: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-238-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-238-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-238-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-238-04.jpg",
   "alt": ""
  }
 ]
}