{
 "id": "gen-docs-switchgear-cb-tmp3-r0-htm",
 "doc_number": "TMP3-R0",
 "title_en": "CB-tmp3-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-tmp3-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Circuit Breaker 220kv"
  },
  {
   "type": "paragraph",
   "text": "3AQ1 EG, 245 KV"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedures P1, which must be performed \nevery ten years as indicated by Y10 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Condition of CB During Work: 1- Circuit breaker out of service and must \nbe isolated."
  },
  {
   "type": "paragraph",
   "text": "2- Gas compartments need not \nbe opened."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n stuff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n stuff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides.."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Gas filling device.",
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "Normal tools are needed.",
    "Two precision pressure gauge one for oil (0-600) bar and the other for sf6 gas \n (0-15) bar (class 0.6)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "General Check"
  },
  {
   "type": "list",
   "items": [
    "This check covers visual inspection of the circuit breaker without it having \n to be dismantled visual inspection covers:",
    "The pressure of the SF6 and N2 filling.",
    "The tightness.",
    "Contamination of insulating parts.",
    "Leaks in the hydraulic system.",
    "Damage in the porcelain body and inadequate earth."
   ]
  },
  {
   "type": "paragraph",
   "text": "Note: The number of make and break operations (if \ncounter is present) and any particular occurrences such as:"
  },
  {
   "type": "list",
   "items": [
    "Impermissible switching sequence.",
    "Incorrect closing and opening of the circuit \n breaker.",
    "Loss in the sf6 and N2 gas.",
    "Oil leaks in the operating mechanism."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the \nSF6 Filling"
  },
  {
   "type": "list",
   "items": [
    "Connect the precision pressure gauge (class 0.6) (0-15) bar to maintenance \n flange w1 (fig. 1).",
    "Check the SF6 gas that may be left in the service unit.",
    "If the measured value not more than 0.3 bar below the filling curve \n specified, the filling must be correct.",
    "If the measured value more than 0.3 bar below the filling curve specified, a \n leak test must be carried out and the leak must be repaired. then the filling \n must be correct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary Switch"
  },
  {
   "type": "list",
   "items": [
    "Sparingly oil the bearing, examine and grease the coupling linkage.",
    "Use the centoplex 24 DL to lubricate the journal . check the linkage for wear \n and damage (fig. 2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Visual Check of Tightness of the Hydraulic System"
  },
  {
   "type": "paragraph",
   "text": "The visual inspection covers all screwed \n connections visible from out side and the connections of the hydraulic system \n , moreover, hydraulic monitoring unit , the valve block, hydraulic storage \n cylinder and the operating mechanism must be checked for visible leaks ."
  },
  {
   "type": "paragraph",
   "text": "Check for Possible Corrosion on the Hydraulic \nStorage Cylinder"
  },
  {
   "type": "paragraph",
   "text": "Check of Releases for Fixed Seat and Damage"
  },
  {
   "type": "paragraph",
   "text": "Check the lever of closing and opening solenoids \n for damage. Check the solenoids, the setscrews on the lever and the aluminum \n ring nut for fixed seating (fig.3)."
  },
  {
   "type": "paragraph",
   "text": "14.5 \n Main valve"
  },
  {
   "type": "paragraph",
   "text": "14.9 \n Operating cylinder"
  },
  {
   "type": "paragraph",
   "text": "14.1.7 Cover"
  },
  {
   "type": "paragraph",
   "text": "14.14.2 Lever for closing solenoid"
  },
  {
   "type": "paragraph",
   "text": "14.14.3 Lever for opening solenoid"
  },
  {
   "type": "paragraph",
   "text": "Y1 \n Closing solenoid"
  },
  {
   "type": "paragraph",
   "text": "Y2,Y3 Opening solenoid"
  },
  {
   "type": "paragraph",
   "text": "Figure 3: Release"
  },
  {
   "type": "paragraph",
   "text": "Check of oil Level and Oil Condition \n(if necessary, refill)"
  },
  {
   "type": "list",
   "items": [
    "UN pressurizes the hydraulic system with the circuit breaker only in the off \n position.",
    "Open the pressure release valve (14.37) (fig. 6).",
    "With the oil pressurized and in a steady state , the oil level must be visual \n down to the bottom edge of the filling in strainer of the oil tank (figure \n 4)."
   ]
  },
  {
   "type": "paragraph",
   "text": "14.3 \n Oil tank"
  },
  {
   "type": "paragraph",
   "text": "14.3.2 \n Plate"
  },
  {
   "type": "paragraph",
   "text": "14.3.6 \n Gasket"
  },
  {
   "type": "paragraph",
   "text": "14.3.12 \n Baffle plate"
  },
  {
   "type": "paragraph",
   "text": "14.3.13 Oil filler filter"
  },
  {
   "type": "paragraph",
   "text": "14.3.14 Cover plate"
  },
  {
   "type": "paragraph",
   "text": "14.3.16 Cover"
  },
  {
   "type": "paragraph",
   "text": "14.3.17 Filter"
  },
  {
   "type": "paragraph",
   "text": "14.3.18 Heating"
  },
  {
   "type": "paragraph",
   "text": "14.9 \n Hydraulic operating cylinder"
  },
  {
   "type": "paragraph",
   "text": "Replace the Pipe Between Hydraulic Monitoring Unit and Oil \nPump"
  },
  {
   "type": "list",
   "items": [
    "Depressurized the hydraulic system by opening the \n pressure release valve 14.37 (fig. 6) and the oil pump CB off",
    "Drain the hydraulic oil",
    "When the system has been depressurized, the pipe \n 14.33.2 between the monitoring unit 14.38 and the oil pump 14.32 can be \n replaced (fig. 5) on the pump.",
    "Close the plug when the bubble free oil emerges."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replace the Microcellular Rubber Seals on \nCovers of Oil Tank and Valve Unit"
  },
  {
   "type": "paragraph",
   "text": "Drain of oil, Cleaning of Oil Filter and Filling a New Oil"
  },
  {
   "type": "paragraph",
   "text": "Draining the oil: fully open the pressure release \nvalve in the control unit (fig. 6). The drain connector is arranged on the \nbreaker base (fig. 8), undo the screw cap from the drain connector and screw on \nthe oil drain pipe W292. in doing so, the non return valve is opened."
  },
  {
   "type": "paragraph",
   "text": "Cleaning the Oil Tank"
  },
  {
   "type": "list",
   "items": [
    "Unscrew the cover 14.3.16 (fig. 4)",
    "And then also plat from the oil tank remove the filter and flash with an \n approved detergent.",
    "Check the oil filler filter and clean if necessary.",
    "Wipe out the oil tank with a lint free - cloth."
   ]
  },
  {
   "type": "paragraph",
   "text": "Filling in the Oil"
  },
  {
   "type": "list",
   "items": [
    "Fit the filter 14.3.17",
    "Replace the sealing ring 14.3.6",
    "And mount the plate14.3.2",
    "Unscrewed cover plate 14.3.14",
    "Fill in approved oil to the filling mark (section 1-0080) oil level in \n pressure less condition (fig . 4 ) A: breaker with common hydraulic \n operating system.",
    "Breaker with separate hydraulic operating system."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the Priming Pressure of Nitrogen"
  },
  {
   "type": "list",
   "items": [
    "Figure 7 shows the N2 priming pressure as a function of the temperature.",
    "It is necessary to determine the N2 temperature by measurement on the storage \n cylinder."
   ]
  },
  {
   "type": "paragraph",
   "text": "Measure of the N2 Priming Pressure on the Oil Side as \nFollows:"
  },
  {
   "type": "list",
   "items": [
    "Connect the precision pressure gauge (class 0.6) to the measuring \n connection.",
    "M2 (fig. 6) of the control unit with the oil un pressurized.",
    "Close the pressure release valve 14.37 (fig. 6).",
    "Switch on the oil pump. Shortly after the oil pump has been switch on , the \n pointer jump to the priming pressure value.",
    "If the priming pressure is more than 5 bar below the tolerance, the N2 \n filling should be corrected.",
    "The gas side of the hydraulic reservoir may only be filled with (N2 purity \n 99.99%, O2 content less than 50ppm, H2 O content 30 ppm).",
    "No other gases may be used for the hydraulic reservoir.",
    "Owing to the permissible leak rate of approximately (2-5)bar the priming \n pressure can drop below the nominal filling pressure during the operating \n period . for example :- circuit breaker has been in operation for 5 years, \n check of the priming pressure in the storage unit shows a measurement of 183 \n bar.",
    "The permissible leakage rate has not been exceed ed. even if the priming \n pressure deviates.",
    "For filling in the N2 gas a pump set is required whet can be bought or \n borrowed from the erecting department (ANL.A4)in erlangen (fig. 7)."
   ]
  },
  {
   "type": "paragraph",
   "text": "The procedures of the N2 gas filling are:"
  },
  {
   "type": "list",
   "items": [
    "Un screw the nut 13.2.18 (fig. 17page 4-0200/16)",
    "Fit the connection of the N2 filling device (fig. 7)",
    "Correct the N2 filling pressure according to (fig. 16)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the Opening and Closing Pressure of the Safety \nValve"
  },
  {
   "type": "list",
   "items": [
    "Operate contactor K9 in the control cubical (fig. \n 5) electrically.",
    "The oil pump increases the oil pressure in the \n hydraulic system beyond the nominal pressure.",
    "The safety valve operate and passes the oil from \n the high pressure section to the un pressurized part of hydraulic system.",
    "The operating pressure must be between (375 412) \n bar.",
    "When the pump switched off, determine the closing \n pressure of the safety valve (the closing value must be at least 10 bar above \n the upper pump on value (320 bar ) approx.",
    "If the pressure values are out side these limits , \n anew safety valve must be used . The breaker must not be put into \n operation before this has been done . The new safety valve must be the same \n type as the old one."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the Inner Sealing of the Hydraulic System in both \nSwitching States"
  },
  {
   "type": "list",
   "items": [
    "The measurement should be made with the circuit \n breaker in the \"on\" and \"off\" position and the hydraulic system at nominal \n pressure (320bar)",
    "Measure the oil pressure by using the precision \n pressure gauge and repeat the measurement after 30 minutes with the pump \n switched off and after the temperature has reached an adequate level (approx. \n 15 minutes ) . the leakage rate must not exceed 5 bar/ hour. Temperature \n variation accruing during the measurements must be allowed for with approx. \n 1bar."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the Operating values of the SF6 Density Monitor and \nOil Pressure Monitor"
  },
  {
   "type": "paragraph",
   "text": "SF6 Density Monitor Operating Values Check"
  },
  {
   "type": "list",
   "items": [
    "to Determine the operating values of the SF6 density monitor follow \n these procedures:",
    "Connect the SF6 gas to the maintenance flange w1 \n through a distributor with t drain value fixed on it a precision SF6 pressure \n gauge class 0.6 (0-10) bar and a safety valve as show in (fig. 1).",
    "Open the drain valve of the distributor to reduce the SF6 pressure of the \n circuit breaker.",
    "Read and record the values of the precision gauge at which the sf6 density \n monitor function (alarm, lock out) during the pressure density process.",
    "Close of the distributor drain valve and open SF6 cylinder regulator valve to \n the increase the sf6 pressure inside the circuit breaker.",
    "Read and record during this process value of the values of the precision gauge \n at which the sf6 lock out and alarm are cleared."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil Pressure Monitor Operating Value Check"
  },
  {
   "type": "list",
   "items": [
    "Open the pressure release valve 14.37( fig. 6 )to unpressurized the \n hydraulic circuit (for this switch off the out pump CB).",
    "Connect the test pressure gauge to M2 .",
    "Close the valve 14.37 again and switch on the oil pump to bring the system to \n the nominal pressure.",
    "Reduce the pressure with the valve 14.37 and chick the operating values of the \n pressure switch using the pressure monitor (see section 1-0080under technical \n data)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of Breaker Pressure Gauge \n of SF6 and Pressurized Oil"
  },
  {
   "type": "list",
   "items": [
    "The difference between the measured values of the \n test pressure gauge (class 0.6 ) and the service pressure gauge (class1.0 ) \n must not be larger than the sum of the permissible deviation `1of the two \n pressure gauges .",
    "This means that the deviation of the `test \n pressure gauge of (class 1.0) with measuring range of 600bar (oil ) or 15 bar \n (gas ) with respect to the service pressure gauge must not be larger than 12 \n bar (oil ) or 0.3 bar (gas )",
    "Deviation above 5 bar (oil ) and 0.2 bar (sf6 ) \n should be noted on the service pressure gauge (by hand on adhesive film)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the Heating Effect of the Anti Condensation Heater"
  },
  {
   "type": "list",
   "items": [
    "Check the function of the external monitoring circuit , if provided , for the \n anti condensation heating",
    "If this heating is not monitored, the current consumption \n should be measured ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the Release Circuit Enforced Triple Poles \nOperation, anti pumping Feature and Lockouts."
  },
  {
   "type": "paragraph",
   "text": "Auto Recluse Lockout"
  },
  {
   "type": "list",
   "items": [
    "Switch off the pump motor by tripping CB.",
    "Lower the storage pressure by means the pressure \n release valve 14.37 (fig.6) until pressure monitor B2 (fig. 6) activates \n the auto reclose lock out via contactor K4 (in the control unit).",
    "Read off the operating pressure on the test \n pressure gauge (precision gauge ).",
    "Check the indication and effectiveness of the auto \n reclose lockout feature."
   ]
  },
  {
   "type": "paragraph",
   "text": "Reclosing Lockout"
  },
  {
   "type": "list",
   "items": [
    "Slowly reduce the storage pressure further until \n the pressure monitor B2 (fig. 6) and contactor K2 (in the control unit) \n operate.",
    "Read off the operating pressure on the test \n precision pressure gauge.",
    "Check the indication and effectiveness of the auto \n reclose lockout by means of electrical \"on\" command, the breaker must not \n be close ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Function Lockout"
  },
  {
   "type": "list",
   "items": [
    "Switch on the pump motor and increase the pressure \n until the reclosing lockout is cancelled",
    "Close the breaker and switch off the pump motor .",
    "Slowly increase the storage pressure until \n pressure monitor B2 and contactor K3 operate.",
    "Read off the operating pressure gauge ( see \n technical dada ) on the test pressure gauge .",
    "Check the indication and effectiveness of the \n function lockout by means of electrical \"off\" commands in all tripping paths",
    "The breaker must not open."
   ]
  },
  {
   "type": "paragraph",
   "text": "Enforced Triple Pole Operation Feature (only Version E)"
  },
  {
   "type": "paragraph",
   "text": "Breaker with Separate Hydraulic Operating System"
  },
  {
   "type": "list",
   "items": [
    "Close all three poles of the breaker and open one \n of them by actuating the operating trip Y2 (fig.3)",
    "After the time set on enforced triple poles \n operation relay on the plant side has elapsed , the other two poles must also \n be tripped by enforced triple- pole operation contactor .",
    "Carry out this test in the similar manner on the \n other two poles.",
    "Close one breaker pole by manually actuating the \n closing coilY1 (fig.3)",
    "When the reset time has elapsed , the pole must \n reopen .",
    "This check should be carried out on al three \n poles."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tripping"
  },
  {
   "type": "paragraph",
   "text": "Check the tripping action of the circuit breaker \n via all the existing tripping paths."
  },
  {
   "type": "paragraph",
   "text": "Anti Pumping Feature"
  },
  {
   "type": "paragraph",
   "text": "Breaker in \"Open \"State"
  },
  {
   "type": "list",
   "items": [
    "Give\" close \"command and keep button pressed in \n (maintained command).",
    "Give \"open\" command while the close command is \n being applied.",
    "Breaker may only close and then open; it must not \n reclose despite the presence of the close command ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Breaker in \"Close\" State"
  },
  {
   "type": "list",
   "items": [
    "Give close command and keep button pressed in \n (maintained command).",
    "Give open command after approximate 15 s while the \n close command is being applied.",
    "Breaker may only open (must be reclose)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Delayed Function lockout on N2 Loss"
  },
  {
   "type": "list",
   "items": [
    "The time relay is set in the factory to a \n reference delay time of three hours.",
    "Check the time setting and correct if necessary.",
    "Any deviation time settings require an agreement \n between the customer, the sales department and the manufacture.",
    "Check for corrosion protection and touch up where \n necessary.",
    "Check the paint finish of the circuit breaker for damage.",
    "Defective parts must be derusted provided a priming coat and varnished."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Circuit Breaker 220kv\n3AQ1 EG, 245 KV\nIntroduction\nThis document outlines the minor maintenance procedures P1, which must be performed \nevery ten years as indicated by Y10 in the above title block.\nCondition of CB During Work: 1- Circuit breaker out of service and must \nbe isolated.\n2- Gas compartments need not \nbe opened.\nThe first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n stuff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n stuff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nTools and Equipment\nGas filling device.\nCleaning tools.\nSafety belt, safety helmet.\nNormal tools are needed.\nTwo precision pressure gauge one for oil (0-600) bar and the other for sf6 gas \n (0-15) bar (class 0.6).\nWork to be Carried Out\nGeneral Check\nThis check covers visual inspection of the circuit breaker without it having \n to be dismantled visual inspection covers:\nThe pressure of the SF6 and N2 filling.\nThe tightness.\nContamination of insulating parts.\nLeaks in the hydraulic system.\nDamage in the porcelain body and inadequate earth.\nNote: The number of make and break operations (if \ncounter is present) and any particular occurrences such as:\nImpermissible switching sequence.\nIncorrect closing and opening of the circuit \n breaker.\nLoss in the sf6 and N2 gas.\nOil leaks in the operating mechanism.\nCheck the \nSF6 Filling\nConnect the precision pressure gauge (class 0.6) (0-15) bar to maintenance \n flange w1 (fig. 1).\nCheck the SF6 gas that may be left in the service unit.\nIf the measured value not more than 0.3 bar below the filling curve \n specified, the filling must be correct.\nIf the measured value more than 0.3 bar below the filling curve specified, a \n leak test must be carried out and the leak must be repaired. then the filling \n must be correct.\nAuxiliary Switch\nSparingly oil the bearing, examine and grease the coupling linkage.\nUse the centoplex 24 DL to lubricate the journal . check the linkage for wear \n and damage (fig. 2)\nVisual Check of Tightness of the Hydraulic System\nThe visual inspection covers all screwed \n connections visible from out side and the connections of the hydraulic system \n , moreover, hydraulic monitoring unit , the valve block, hydraulic storage \n cylinder and the operating mechanism must be checked for visible leaks .\nCheck for Possible Corrosion on the Hydraulic \nStorage Cylinder\nCheck of Releases for Fixed Seat and Damage\nCheck the lever of closing and opening solenoids \n for damage. Check the solenoids, the setscrews on the lever and the aluminum \n ring nut for fixed seating (fig.3).\n14.5 \n Main valve\n14.9 \n Operating cylinder\n14.1.7 Cover\n14.14.2 Lever for closing solenoid\n14.14.3 Lever for opening solenoid\nY1 \n Closing solenoid\nY2,Y3 Opening solenoid\nFigure 3: Release\nCheck of oil Level and Oil Condition \n(if necessary, refill)\nUN pressurizes the hydraulic system with the circuit breaker only in the off \n position.\nOpen the pressure release valve (14.37) (fig. 6).\nWith the oil pressurized and in a steady state , the oil level must be visual \n down to the bottom edge of the filling in strainer of the oil tank (figure \n 4).\n14.3 \n Oil tank\n14.3.2 \n Plate\n14.3.6 \n Gasket\n14.3.12 \n Baffle plate\n14.3.13 Oil filler filter\n14.3.14 Cover plate\n14.3.16 Cover\n14.3.17 Filter\n14.3.18 Heating\n14.9 \n Hydraulic operating cylinder\nReplace the Pipe Between Hydraulic Monitoring Unit and Oil \nPump\nDepressurized the hydraulic system by opening the \n pressure release valve 14.37 (fig. 6) and the oil pump CB off\nDrain the hydraulic oil\nWhen the system has been depressurized, the pipe \n 14.33.2 between the monitoring unit 14.38 and the oil pump 14.32 can be \n replaced (fig. 5) on the pump.\nClose the plug when the bubble free oil emerges.\nReplace the Microcellular Rubber Seals on \nCovers of Oil Tank and Valve Unit\nDrain of oil, Cleaning of Oil Filter and Filling a New Oil\nDraining the oil: fully open the pressure release \nvalve in the control unit (fig. 6). The drain connector is arranged on the \nbreaker base (fig. 8), undo the screw cap from the drain connector and screw on \nthe oil drain pipe W292. in doing so, the non return valve is opened.\nCleaning the Oil Tank\nUnscrew the cover 14.3.16 (fig. 4)\nAnd then also plat from the oil tank remove the filter and flash with an \n approved detergent.\nCheck the oil filler filter and clean if necessary.\nWipe out the oil tank with a lint free - cloth.\nFilling in the Oil\nFit the filter 14.3.17\nReplace the sealing ring 14.3.6\nAnd mount the plate14.3.2\nUnscrewed cover plate 14.3.14\nFill in approved oil to the filling mark (section 1-0080) oil level in \n pressure less condition (fig . 4 ) A: breaker with common hydraulic \n operating system.\nBreaker with separate hydraulic operating system.\nCheck the Priming Pressure of Nitrogen\nFigure 7 shows the N2 priming pressure as a function of the temperature.\nIt is necessary to determine the N2 temperature by measurement on the storage \n cylinder.\nMeasure of the N2 Priming Pressure on the Oil Side as \nFollows:\nConnect the precision pressure gauge (class 0.6) to the measuring \n connection.\nM2 (fig. 6) of the control unit with the oil un pressurized.\nClose the pressure release valve 14.37 (fig. 6).\nSwitch on the oil pump. Shortly after the oil pump has been switch on , the \n pointer jump to the priming pressure value.\nIf the priming pressure is more than 5 bar below the tolerance, the N2 \n filling should be corrected.\nThe gas side of the hydraulic reservoir may only be filled with (N2 purity \n 99.99%, O2 content less than 50ppm, H2 O content 30 ppm).\nNo other gases may be used for the hydraulic reservoir.\nOwing to the permissible leak rate of approximately (2-5)bar the priming \n pressure can drop below the nominal filling pressure during the operating \n period . for example :- circuit breaker has been in operation for 5 years, \n check of the priming pressure in the storage unit shows a measurement of 183 \n bar.\nThe permissible leakage rate has not been exceed ed. even if the priming \n pressure deviates.\nFor filling in the N2 gas a pump set is required whet can be bought or \n borrowed from the erecting department (ANL.A4)in erlangen (fig. 7).\nThe procedures of the N2 gas filling are:\nUn screw the nut 13.2.18 (fig. 17page 4-0200/16)\nFit the connection of the N2 filling device (fig. 7)\nCorrect the N2 filling pressure according to (fig. 16)\nCheck of the Opening and Closing Pressure of the Safety \nValve\nOperate contactor K9 in the control cubical (fig. \n 5) electrically.\nThe oil pump increases the oil pressure in the \n hydraulic system beyond the nominal pressure.\nThe safety valve operate and passes the oil from \n the high pressure section to the un pressurized part of hydraulic system.\nThe operating pressure must be between (375 412) \n bar.\nWhen the pump switched off, determine the closing \n pressure of the safety valve (the closing value must be at least 10 bar above \n the upper pump on value (320 bar ) approx.\nIf the pressure values are out side these limits , \n anew safety valve must be used . The breaker must not be put into \n operation before this has been done . The new safety valve must be the same \n type as the old one.\nCheck the Inner Sealing of the Hydraulic System in both \nSwitching States\nThe measurement should be made with the circuit \n breaker in the \"on\" and \"off\" position and the hydraulic system at nominal \n pressure (320bar)\nMeasure the oil pressure by using the precision \n pressure gauge and repeat the measurement after 30 minutes with the pump \n switched off and after the temperature has reached an adequate level (approx. \n 15 minutes ) . the leakage rate must not exceed 5 bar/ hour. Temperature \n variation accruing during the measurements must be allowed for with approx. \n 1bar.\nCheck the Operating values of the SF6 Density Monitor and \nOil Pressure Monitor\nSF6 Density Monitor Operating Values Check\nto Determine the operating values of the SF6 density monitor follow \n these procedures:\nConnect the SF6 gas to the maintenance flange w1 \n through a distributor with t drain value fixed on it a precision SF6 pressure \n gauge class 0.6 (0-10) bar and a safety valve as show in (fig. 1).\nOpen the drain valve of the distributor to reduce the SF6 pressure of the \n circuit breaker.\nRead and record the values of the precision gauge at which the sf6 density \n monitor function (alarm, lock out) during the pressure density process.\nClose of the distributor drain valve and open SF6 cylinder regulator valve to \n the increase the sf6 pressure inside the circuit breaker.\nRead and record during this process value of the values of the precision gauge \n at which the sf6 lock out and alarm are cleared.\nOil Pressure Monitor Operating Value Check\nOpen the pressure release valve 14.37( fig. 6 )to unpressurized the \n hydraulic circuit (for this switch off the out pump CB).\nConnect the test pressure gauge to M2 .\nClose the valve 14.37 again and switch on the oil pump to bring the system to \n the nominal pressure.\nReduce the pressure with the valve 14.37 and chick the operating values of the \n pressure switch using the pressure monitor (see section 1-0080under technical \n data).\nCheck of Breaker Pressure Gauge \n of SF6 and Pressurized Oil\nThe difference between the measured values of the \n test pressure gauge (class 0.6 ) and the service pressure gauge (class1.0 ) \n must not be larger than the sum of the permissible deviation `1of the two \n pressure gauges .\nThis means that the deviation of the `test \n pressure gauge of (class 1.0) with measuring range of 600bar (oil ) or 15 bar \n (gas ) with respect to the service pressure gauge must not be larger than 12 \n bar (oil ) or 0.3 bar (gas )\nDeviation above 5 bar (oil ) and 0.2 bar (sf6 ) \n should be noted on the service pressure gauge (by hand on adhesive film)\nCheck of the Heating Effect of the Anti Condensation Heater\nCheck the function of the external monitoring circuit , if provided , for the \n anti condensation heating\nIf this heating is not monitored, the current consumption \n should be measured .\nCheck of the Release Circuit Enforced Triple Poles \nOperation, anti pumping Feature and Lockouts.\nAuto Recluse Lockout\nSwitch off the pump motor by tripping CB.\nLower the storage pressure by means the pressure \n release valve 14.37 (fig.6) until pressure monitor B2 (fig. 6) activates \n the auto reclose lock out via contactor K4 (in the control unit).\nRead off the operating pressure on the test \n pressure gauge (precision gauge ).\nCheck the indication and effectiveness of the auto \n reclose lockout feature.\nReclosing Lockout\nSlowly reduce the storage pressure further until \n the pressure monitor B2 (fig. 6) and contactor K2 (in the control unit) \n operate.\nRead off the operating pressure on the test \n precision pressure gauge.\nCheck the indication and effectiveness of the auto \n reclose lockout by means of electrical \"on\" command, the breaker must not \n be close .\nFunction Lockout\nSwitch on the pump motor and increase the pressure \n until the reclosing lockout is cancelled\nClose the breaker and switch off the pump motor .\nSlowly increase the storage pressure until \n pressure monitor B2 and contactor K3 operate.\nRead off the operating pressure gauge ( see \n technical dada ) on the test pressure gauge .\nCheck the indication and effectiveness of the \n function lockout by means of electrical \"off\" commands in all tripping paths\nThe breaker must not open.\nEnforced Triple Pole Operation Feature (only Version E)\nBreaker with Separate Hydraulic Operating System\nClose all three poles of the breaker and open one \n of them by actuating the operating trip Y2 (fig.3)\nAfter the time set on enforced triple poles \n operation relay on the plant side has elapsed , the other two poles must also \n be tripped by enforced triple- pole operation contactor .\nCarry out this test in the similar manner on the \n other two poles.\nClose one breaker pole by manually actuating the \n closing coilY1 (fig.3)\nWhen the reset time has elapsed , the pole must \n reopen .\nThis check should be carried out on al three \n poles.\nTripping\nCheck the tripping action of the circuit breaker \n via all the existing tripping paths.\nAnti Pumping Feature\nBreaker in \"Open \"State\nGive\" close \"command and keep button pressed in \n (maintained command).\nGive \"open\" command while the close command is \n being applied.\nBreaker may only close and then open; it must not \n reclose despite the presence of the close command .\nBreaker in \"Close\" State\nGive close command and keep button pressed in \n (maintained command).\nGive open command after approximate 15 s while the \n close command is being applied.\nBreaker may only open (must be reclose)\nDelayed Function lockout on N2 Loss\nThe time relay is set in the factory to a \n reference delay time of three hours.\nCheck the time setting and correct if necessary.\nAny deviation time settings require an agreement \n between the customer, the sales department and the manufacture.\nCheck for corrosion protection and touch up where \n necessary.\nCheck the paint finish of the circuit breaker for damage.\nDefective parts must be derusted provided a priming coat and varnished.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-264-07.jpg",
   "alt": ""
  }
 ]
}