{
 "id": "gen-docs-switchgear-cb-y6-kurmat-r0-htm",
 "doc_number": "CB-184-R0",
 "title_en": "",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-Y6 Kurmat-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "",
     "Substations \n Technical Procedure"
    ],
    [
     "Equipment: MITSUBISHI\n GIS Circuit Breaker\n SFMT -- 525 KV",
     "Document Number: CB-184-r0"
    ],
    [
     "Issued To: \n EL\n KUREIMAT P/S"
    ],
    [
     "Status: DRAFT"
    ],
    [
     "Procedure:\n Equipment inspections(Or-\n Y6)",
     "Date Approved:"
    ],
    [
     "Review Date"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "list",
   "items": [
    "This document details the\n items, which are checked on every Y6 years as recommended and defined in\n Mitsubishi catalogs \"ordinary maintenance(Or)\"",
    "In this inspection we inspect\n and maintain the parts outside of gas space.",
    "(No evacuation of sf6 gas) the component\n inside the sf6 gas compartments not to be checked in this inspection.",
    "The items of previous\n inspection (regular inspection) should also be done during this inspection.",
    "The\n first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad\n Kamel Mahmoud, revised by WDEPCO.\n Quality control general director eng. Gamal Abd Elwahab, accepted by\n technical expert eng. Hassan Elbehiry and approved by eng. Mohamed Gamal\n Diab Head sector of El-Kuriemat power station."
   ]
  },
  {
   "type": "paragraph",
   "text": "Safety\nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "Open the circuit breaker and\n open the DS's at both sides of the breaker pole. Ground the main conductor.",
    "Switch off the\n power supply to the control circuit and exhaust the compressed air from\n the drain valve of the air reservoir.",
    "Be sure to insert the\n closing or tripping preventative pins at the time of internal inspection\n and inspection of moving parts.",
    "Use designated lubricant.",
    "Do not smear the lubricant on the\n insulators.",
    "Renew all the O-rings at the\n flanges which have been opened for inspection. Handle O-rings with special\n care to avoid any damage.",
    "Do not disassemble the slide\n seal assemblies.",
    "Tighten each bolt with a\n proper torque.",
    "Test the leakage of all\n reassembled gas seals.",
    "Compare the mechanical\n operation data obtained before and after the inspection to insure orderly\n operation of the breaker.",
    "DON'T OPERATE THE CIRCUIT BREAKER BY THE \n PNEUMATICOPERATING MECHANISM\n WHEN THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE"
   ]
  },
  {
   "type": "paragraph",
   "text": "Environmental Recommendations"
  },
  {
   "type": "list",
   "items": [
    "Fix any oil leaks from shock\n absorber oil to prevent pollution and save money of wasted oil. Oil leaks\n to the ground have very bad impacts on the environment, mainly on soil and\n ground water and eventually on the ecosystem."
   ]
  },
  {
   "type": "paragraph",
   "text": "\"It takes only I liter of Hydrocarbon\nspilled in an aquifer to render 1,000,000 liters of potable water useless for\nhuman consumption\""
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete\n set of maintenance hand tools.",
    "220V\n ac supply.",
    "Portable\n pressure gauge.",
    "Emergency\n light.",
    "Timing\n equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "The inspection steps, which we do every\nmonth, should also be done in this inspection with addition to."
  },
  {
   "type": "paragraph",
   "text": "1- CIRCUIT\nBREAKER PROPER"
  },
  {
   "type": "paragraph",
   "text": "* Exterior"
  },
  {
   "type": "paragraph",
   "text": "Check tightness of ground terminal and other installation."
  },
  {
   "type": "paragraph",
   "text": "Check of abnormal noise."
  },
  {
   "type": "paragraph",
   "text": "Check of rust or damage of components."
  },
  {
   "type": "list",
   "items": [
    "Check tightness of ground terminal and other installation.",
    "Check of abnormal noise.",
    "Check of rust or damage of components."
   ]
  },
  {
   "type": "paragraph",
   "text": "2- GAS SYSTEM."
  },
  {
   "type": "paragraph",
   "text": "*\nCircuit breaker proper"
  },
  {
   "type": "paragraph",
   "text": "1. Check of\nblind cover for gas feeding inlet."
  },
  {
   "type": "paragraph",
   "text": "* operating mechanism housing"
  },
  {
   "type": "paragraph",
   "text": "1. Check of gas\npressure and temperature measurement."
  },
  {
   "type": "paragraph",
   "text": "2. Check of\nsetting of gas pressure switches:"
  },
  {
   "type": "paragraph",
   "text": "Alarm 63 GA \n(ON) P1= 4.5 0.3 kg /cm2"
  },
  {
   "type": "paragraph",
   "text": "Block 63 GL \n(ON) P2= 4.0 0.3 kg /cm2"
  },
  {
   "type": "paragraph",
   "text": "P1-P2 = 0.5 0.3\nkg /cm2"
  },
  {
   "type": "paragraph",
   "text": "3. Check open - close position of gas stop valve."
  },
  {
   "type": "paragraph",
   "text": "3- AIR SYSTEM"
  },
  {
   "type": "paragraph",
   "text": "* operating mechanism housing"
  },
  {
   "type": "paragraph",
   "text": "1. Check of air\npressure (15 bar)."
  },
  {
   "type": "paragraph",
   "text": "4-OPERATING\nMECHANISM"
  },
  {
   "type": "paragraph",
   "text": "* operating mechanical housing"
  },
  {
   "type": "list",
   "items": [
    "Replacement\n of valve seat (3128) and valve seal (3318).",
    "Check\n of open - close of air stop valve.",
    "Check\n of lubrication of mechanism.",
    "Check\n of leakage of shock absorber oil.",
    "Check\n of looseness of retainer ring and nuts."
   ]
  },
  {
   "type": "paragraph",
   "text": "5- CONTROL SYSTEM"
  },
  {
   "type": "paragraph",
   "text": "* operating mechanism housing"
  },
  {
   "type": "list",
   "items": [
    "Check\n of connection of space heaters.",
    "Check\n of position of position indicator.",
    "Check\n and recording of registered number of operation counters.",
    "Check\n of condensation and rust inside housing and water leak into housing.",
    "Check\n of door packing.",
    "Check\n of tightness of bolts in housing.",
    "Check\n of control circuit wiring and terminals."
   ]
  },
  {
   "type": "paragraph",
   "text": "6- OPERATION TEST"
  },
  {
   "type": "list",
   "items": [
    "Check\n of manual opening and closing operation.",
    "Check\n of air reservoir capacity (from rated to lockout pressure).",
    "Check\n of closing and opening time. Closing < 90\n ms. Opening < 18 ms."
   ]
  },
  {
   "type": "paragraph",
   "text": "REMARKS:"
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: Signature:"
  }
 ],
 "text": " | Substations \n Technical Procedure\nEquipment: MITSUBISHI\n GIS Circuit Breaker\n SFMT -- 525 KV | Document Number: CB-184-r0\nIssued To: \n EL\n KUREIMAT P/S\nStatus: DRAFT\nProcedure:\n Equipment inspections(Or-\n Y6) | Date Approved:\nReview Date\nIntroduction\nThis document details the\n items, which are checked on every Y6 years as recommended and defined in\n Mitsubishi catalogs \"ordinary maintenance(Or)\"\nIn this inspection we inspect\n and maintain the parts outside of gas space.\n(No evacuation of sf6 gas) the component\n inside the sf6 gas compartments not to be checked in this inspection.\nThe items of previous\n inspection (regular inspection) should also be done during this inspection.\nThe\n first draft is initiated by eng. Sherif Mahrous Omar tested by eng. Nafad\n Kamel Mahmoud, revised by WDEPCO.\n Quality control general director eng. Gamal Abd Elwahab, accepted by\n technical expert eng. Hassan Elbehiry and approved by eng. Mohamed Gamal\n Diab Head sector of El-Kuriemat power station.\nSafety\nPrecautions\nOpen the circuit breaker and\n open the DS's at both sides of the breaker pole. Ground the main conductor.\nSwitch off the\n power supply to the control circuit and exhaust the compressed air from\n the drain valve of the air reservoir.\nBe sure to insert the\n closing or tripping preventative pins at the time of internal inspection\n and inspection of moving parts.\nUse designated lubricant.\nDo not smear the lubricant on the\n insulators.\nRenew all the O-rings at the\n flanges which have been opened for inspection. Handle O-rings with special\n care to avoid any damage.\nDo not disassemble the slide\n seal assemblies.\nTighten each bolt with a\n proper torque.\nTest the leakage of all\n reassembled gas seals.\nCompare the mechanical\n operation data obtained before and after the inspection to insure orderly\n operation of the breaker.\nDON'T OPERATE THE CIRCUIT BREAKER BY THE \n PNEUMATICOPERATING MECHANISM\n WHEN THE SF6 GAS PRESSURE IN THE ENCLOSURES IS BELOW THE LOCK PRESSURE\nEnvironmental Recommendations\nFix any oil leaks from shock\n absorber oil to prevent pollution and save money of wasted oil. Oil leaks\n to the ground have very bad impacts on the environment, mainly on soil and\n ground water and eventually on the ecosystem.\n\"It takes only I liter of Hydrocarbon\nspilled in an aquifer to render 1,000,000 liters of potable water useless for\nhuman consumption\"\nTools and Equipment\nComplete\n set of maintenance hand tools.\n220V\n ac supply.\nPortable\n pressure gauge.\nEmergency\n light.\nTiming\n equipment.\nWork to be carried out\nThe inspection steps, which we do every\nmonth, should also be done in this inspection with addition to.\n1- CIRCUIT\nBREAKER PROPER\n* Exterior\nCheck tightness of ground terminal and other installation.\nCheck of abnormal noise.\nCheck of rust or damage of components.\nCheck tightness of ground terminal and other installation.\nCheck of abnormal noise.\nCheck of rust or damage of components.\n2- GAS SYSTEM.\n*\nCircuit breaker proper\n1. Check of\nblind cover for gas feeding inlet.\n* operating mechanism housing\n1. Check of gas\npressure and temperature measurement.\n2. Check of\nsetting of gas pressure switches:\nAlarm 63 GA \n(ON) P1= 4.5 0.3 kg /cm2\nBlock 63 GL \n(ON) P2= 4.0 0.3 kg /cm2\nP1-P2 = 0.5 0.3\nkg /cm2\n3. Check open - close position of gas stop valve.\n3- AIR SYSTEM\n* operating mechanism housing\n1. Check of air\npressure (15 bar).\n4-OPERATING\nMECHANISM\n* operating mechanical housing\nReplacement\n of valve seat (3128) and valve seal (3318).\nCheck\n of open - close of air stop valve.\nCheck\n of lubrication of mechanism.\nCheck\n of leakage of shock absorber oil.\nCheck\n of looseness of retainer ring and nuts.\n5- CONTROL SYSTEM\n* operating mechanism housing\nCheck\n of connection of space heaters.\nCheck\n of position of position indicator.\nCheck\n and recording of registered number of operation counters.\nCheck\n of condensation and rust inside housing and water leak into housing.\nCheck\n of door packing.\nCheck\n of tightness of bolts in housing.\nCheck\n of control circuit wiring and terminals.\n6- OPERATION TEST\nCheck\n of manual opening and closing operation.\nCheck\n of air reservoir capacity (from rated to lockout pressure).\nCheck\n of closing and opening time. Closing < 90\n ms. Opening < 18 ms.\nREMARKS:\n..\n.\n.\n.\n.\n.\nLocation: \nEquipment code:\nChecked \nby: \nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "mpis-1.gif",
   "alt": ""
  }
 ]
}