{
 "id": "gen-docs-switchgear-ds-038-r0-htm",
 "doc_number": "DS-038-R0",
 "title_en": "ds-038-r0 \napproved",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/ds-038-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Disconnect Switch & Earth 15.75 kv\n PBK - 15.75 T / 8000"
  },
  {
   "type": "paragraph",
   "text": "Electro sila"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection (I1), which must be performed on an annually bases \nas indicated by (Y1) in the title block. \nThe technical specification of disconnector :"
  },
  {
   "type": "paragraph",
   "text": "rated voltage = 15.75 kv , rated current = 8000A."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated by eng. Ragab Mohamed Aly, reviewed by eng. Gamal \nHassan Mohamed, \naccepted by eng. Badr Ibrahem Abdel Gawad general \ndirector, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector of High \nDam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions \n Figure (1)"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear safety equipment as helmet, shoes breathing mask, safety glasses\n *\n Switch off the units CB 15.75 v of the first block (B-(1G,2G,3G) \n * Switch off the units \n disconnectors of the first block 15.75 kv (P-(1G,2G,3G) \n * Switch off secondary \n circuit of V.T for (MG & aux. & P.TRS) of the first block\n * Switch off the \n automatics ( f 403 (D.C control of the start / stop unit operation) \n 14AG (A.C \n auto - for control circuit of for the unit disconnector), 72 D2 - 7.72D3 - \n 7.72D4 \n - 7(D.C auto - for control of C.B unit field, B.F protection) for units of the\n first \n block \n * Switch on the earth's \n for (P.TRS 15.75 kv (1Z-1T,2T,3T) of the first block\n * Switch on the earth's \n for (M.G (Z-1G,2G,3G) & C.B 15.75 kv (Z-1B,2B,3B) for \n units \n of first block"
  },
  {
   "type": "paragraph",
   "text": "Switch off the automatic (72 D8-3(D.C auto - controlo for first block blocking \n circuit of disconnectors & earth's)"
  },
  {
   "type": "paragraph",
   "text": "Switch on the earth's for aux. - generator (Z-1BG,2BG,3GB) for units of the \n first block\n * Switch off \n disconnectors & switch on earth's of units for the first block\n * Use temporary earth's \n if is required\n * Switch on automatic (72D8-3) of the first block if is required"
  },
  {
   "type": "paragraph",
   "text": "Safety helmet and safety shoes"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category",
    "Safety fence (rope) with caution marks surrounding the work area is required",
    "Wear safety equipment as helmet, shoes breathing mask, safety glasses\n *\n Switch off the units CB 15.75 v of the first block (B-(1G,2G,3G) \n * Switch off the units \n disconnectors of the first block 15.75 kv (P-(1G,2G,3G) \n * Switch off secondary \n circuit of V.T for (MG & aux. & P.TRS) of the first block\n * Switch off the \n automatics ( f 403 (D.C control of the start / stop unit operation) \n 14AG (A.C \n auto - for control circuit of for the unit disconnector), 72 D2 - 7.72D3 - \n 7.72D4 \n - 7(D.C auto - for control of C.B unit field, B.F protection) for units of the\n first \n block \n * Switch on the earth's \n for (P.TRS 15.75 kv (1Z-1T,2T,3T) of the first block\n * Switch on the earth's \n for (M.G (Z-1G,2G,3G) & C.B 15.75 kv (Z-1B,2B,3B) for \n units \n of first block",
    "Switch off the automatic (72 D8-3(D.C auto - controlo for first block blocking \n circuit of disconnectors & earth's)",
    "Switch on the earth's for aux. - generator (Z-1BG,2BG,3GB) for units of the \n first block\n * Switch off \n disconnectors & switch on earth's of units for the first block\n * Use temporary earth's \n if is required\n * Switch on automatic (72D8-3) of the first block if is required",
    "Safety helmet and safety shoes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common, screw drivers and cleaning material (rag, cloth)",
    "Graphite grease, grease for lubricating"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Clean the disconnectors from the dust and replace the old \n grease",
    "Clean the surface of the insulators and porcelain rods from \n dust and dirt",
    "Check the insulator from cracks and replace them if necessary",
    "Check the contacts pressure conductivity of unit disconnectors",
    "Clean the contact blades that reclaim damage parts",
    "Replace graphite grease on moving and fixed contacts surfaces \n of dissconectors",
    "Tight the bolts and nuts on the moving contacts and fixed \n contacts",
    "Make sure that operation of the discorrectors is reliable by \n closing and opening of the circuit for several times",
    "Check the situation of grease for contacts of earth \n disconnectors",
    "Clean the earth disconnector contacts blades if any parts be \n found burn or damage replace them",
    "Check the contacts pressure of earth disconnector blades",
    "Replace the grease by new one on the friction parts of the \n earth disconnector and operating mechanism",
    "Make sure that operations of the earth discorrector is \n reliable by closing and opening of the circuit for several times",
    "Make sure that the earth disconnector blades correctly"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Tested by: Test \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Disconnect Switch & Earth 15.75 kv\n PBK - 15.75 T / 8000\nElectro sila\nIntroduction\nThis document outlines the \nequipment inspection (I1), which must be performed on an annually bases \nas indicated by (Y1) in the title block. \nThe technical specification of disconnector :\nrated voltage = 15.75 kv , rated current = 8000A.\nThe \nfirst draft is initiated by eng. Ragab Mohamed Aly, reviewed by eng. Gamal \nHassan Mohamed, \naccepted by eng. Badr Ibrahem Abdel Gawad general \ndirector, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector of High \nDam Hydraulic Power Station, Hyd.EPCo.\nThis document \ncertified by eng. Kamel Ragheb Hakem MPIS Hyd.EPCo.\nSafety Precautions \n Figure (1)\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nSafety fence (rope) with caution marks surrounding the work area is required\nWear safety equipment as helmet, shoes breathing mask, safety glasses\n *\n Switch off the units CB 15.75 v of the first block (B-(1G,2G,3G) \n * Switch off the units \n disconnectors of the first block 15.75 kv (P-(1G,2G,3G) \n * Switch off secondary \n circuit of V.T for (MG & aux. & P.TRS) of the first block\n * Switch off the \n automatics ( f 403 (D.C control of the start / stop unit operation) \n 14AG (A.C \n auto - for control circuit of for the unit disconnector), 72 D2 - 7.72D3 - \n 7.72D4 \n - 7(D.C auto - for control of C.B unit field, B.F protection) for units of the\n first \n block \n * Switch on the earth's \n for (P.TRS 15.75 kv (1Z-1T,2T,3T) of the first block\n * Switch on the earth's \n for (M.G (Z-1G,2G,3G) & C.B 15.75 kv (Z-1B,2B,3B) for \n units \n of first block\nSwitch off the automatic (72 D8-3(D.C auto - controlo for first block blocking \n circuit of disconnectors & earth's)\nSwitch on the earth's for aux. - generator (Z-1BG,2BG,3GB) for units of the \n first block\n * Switch off \n disconnectors & switch on earth's of units for the first block\n * Use temporary earth's \n if is required\n * Switch on automatic (72D8-3) of the first block if is required\nSafety helmet and safety shoes\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category\nSafety fence (rope) with caution marks surrounding the work area is required\nWear safety equipment as helmet, shoes breathing mask, safety glasses\n *\n Switch off the units CB 15.75 v of the first block (B-(1G,2G,3G) \n * Switch off the units \n disconnectors of the first block 15.75 kv (P-(1G,2G,3G) \n * Switch off secondary \n circuit of V.T for (MG & aux. & P.TRS) of the first block\n * Switch off the \n automatics ( f 403 (D.C control of the start / stop unit operation) \n 14AG (A.C \n auto - for control circuit of for the unit disconnector), 72 D2 - 7.72D3 - \n 7.72D4 \n - 7(D.C auto - for control of C.B unit field, B.F protection) for units of the\n first \n block \n * Switch on the earth's \n for (P.TRS 15.75 kv (1Z-1T,2T,3T) of the first block\n * Switch on the earth's \n for (M.G (Z-1G,2G,3G) & C.B 15.75 kv (Z-1B,2B,3B) for \n units \n of first block\nSwitch off the automatic (72 D8-3(D.C auto - controlo for first block blocking \n circuit of disconnectors & earth's)\nSwitch on the earth's for aux. - generator (Z-1BG,2BG,3GB) for units of the \n first block\n * Switch off \n disconnectors & switch on earth's of units for the first block\n * Use temporary earth's \n if is required\n * Switch on automatic (72D8-3) of the first block if is required\nSafety helmet and safety shoes\nTools and Equipment\nPortable air blower, metal brush\nSet of common, screw drivers and cleaning material (rag, cloth)\nGraphite grease, grease for lubricating\nWork to be Carried Out\nClean the disconnectors from the dust and replace the old \n grease\nClean the surface of the insulators and porcelain rods from \n dust and dirt\nCheck the insulator from cracks and replace them if necessary\nCheck the contacts pressure conductivity of unit disconnectors\nClean the contact blades that reclaim damage parts\nReplace graphite grease on moving and fixed contacts surfaces \n of dissconectors\nTight the bolts and nuts on the moving contacts and fixed \n contacts\nMake sure that operation of the discorrectors is reliable by \n closing and opening of the circuit for several times\nCheck the situation of grease for contacts of earth \n disconnectors\nClean the earth disconnector contacts blades if any parts be \n found burn or damage replace them\nCheck the contacts pressure of earth disconnector blades\nReplace the grease by new one on the friction parts of the \n earth disconnector and operating mechanism\nMake sure that operations of the earth discorrector is \n reliable by closing and opening of the circuit for several times\nMake sure that the earth disconnector blades correctly\nLocation: Equipment \nCode:\nTested by: Test \nDate: \nSignature:\nFigure 1",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/DS-038-r0.jpg",
   "alt": ""
  }
 ]
}