{
 "id": "gen-docs-switchgear-ds-040-r0-htm",
 "doc_number": "DS-040-R0",
 "title_en": "DS-040-r0",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-040-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Disconnect Switch, 500 kv\n PHB 3-1-500T\n PHB 3-2-500T\n USSR"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be performed (3 times / year) bases as \nindicated by M4 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical \nspecification of the isolator is: rated \ncurrent = 2000 A, rated voltage = 500 kv"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated, reviewed and tested by Eng. \nSolimean A.Elftah on 20/6/2004, accepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety equipment as helmet, shoes, ... etc"
  },
  {
   "type": "paragraph",
   "text": "Switch off isolator"
  },
  {
   "type": "paragraph",
   "text": "Switch off the AC supply, DC supply"
  },
  {
   "type": "paragraph",
   "text": "Switch on the earthling at disconnector sides"
  },
  {
   "type": "paragraph",
   "text": "Safety helmet and safety shoes"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence (rope) with caution marks surrounding work area is required.",
    "Wear safety equipment as helmet, shoes, ... etc",
    "Switch off isolator",
    "Switch off the AC supply, DC supply",
    "Switch on the earthling at disconnector sides",
    "Safety helmet and safety shoes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Human safety fence"
  },
  {
   "type": "paragraph",
   "text": "Portable air blower metal brush"
  },
  {
   "type": "paragraph",
   "text": "Human safety fence"
  },
  {
   "type": "paragraph",
   "text": "Grease for lubricating (USSR grease 220)"
  },
  {
   "type": "paragraph",
   "text": "Set of common, screw drivers, cleaning material and water pump"
  },
  {
   "type": "list",
   "items": [
    "Human safety fence",
    "Portable air blower metal brush",
    "Human safety fence",
    "Grease for lubricating (USSR grease 220)",
    "Set of common, screw drivers, cleaning material and water pump"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check the mechanism of \noperation and lubricate the gears"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulation's of \ndisconnector"
  },
  {
   "type": "paragraph",
   "text": "Lubricate the axis"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \n(contacts, input bus dar, output bus bar) bolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \noverheat and flashover of contacts"
  },
  {
   "type": "paragraph",
   "text": "Examine the ear thing \nassembly mounted on disconnector"
  },
  {
   "type": "paragraph",
   "text": "Testing the switch (on & \noff) manually operation of the disconnector"
  },
  {
   "type": "paragraph",
   "text": "Check hot spots of \n(contacts, input bus bar, output bus bar) bolts and nuts"
  },
  {
   "type": "list",
   "items": [
    "Check the mechanism of \noperation and lubricate the gears",
    "Clean the insulation's of \ndisconnector",
    "Lubricate the axis",
    "Check the tightening of \n(contacts, input bus dar, output bus bar) bolts and nuts",
    "Check the presence of \noverheat and flashover of contacts",
    "Examine the ear thing \nassembly mounted on disconnector",
    "Testing the switch (on & \noff) manually operation of the disconnector",
    "Check hot spots of \n(contacts, input bus bar, output bus bar) bolts and nuts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: \nTest Date: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Disconnect Switch, 500 kv\n PHB 3-1-500T\n PHB 3-2-500T\n USSR\nIntroduction\nThis document outlines the \nequipment inspection I1, which must be performed (3 times / year) bases as \nindicated by M4 in the title block.\nThe technical \nspecification of the isolator is: rated \ncurrent = 2000 A, rated voltage = 500 kv\nThe first draft initiated, reviewed and tested by Eng. \nSolimean A.Elftah on 20/6/2004, accepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required.\nWear safety equipment as helmet, shoes, ... etc\nSwitch off isolator\nSwitch off the AC supply, DC supply\nSwitch on the earthling at disconnector sides\nSafety helmet and safety shoes\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence (rope) with caution marks surrounding work area is required.\nWear safety equipment as helmet, shoes, ... etc\nSwitch off isolator\nSwitch off the AC supply, DC supply\nSwitch on the earthling at disconnector sides\nSafety helmet and safety shoes\nTools and Equipment\nHuman safety fence\nPortable air blower metal brush\nHuman safety fence\nGrease for lubricating (USSR grease 220)\nSet of common, screw drivers, cleaning material and water pump\nHuman safety fence\nPortable air blower metal brush\nHuman safety fence\nGrease for lubricating (USSR grease 220)\nSet of common, screw drivers, cleaning material and water pump\nWork to be Carried Out\nCheck the mechanism of \noperation and lubricate the gears\nClean the insulation's of \ndisconnector\nLubricate the axis\nCheck the tightening of \n(contacts, input bus dar, output bus bar) bolts and nuts\nCheck the presence of \noverheat and flashover of contacts\nExamine the ear thing \nassembly mounted on disconnector\nTesting the switch (on & \noff) manually operation of the disconnector\nCheck hot spots of \n(contacts, input bus bar, output bus bar) bolts and nuts\nCheck the mechanism of \noperation and lubricate the gears\nClean the insulation's of \ndisconnector\nLubricate the axis\nCheck the tightening of \n(contacts, input bus dar, output bus bar) bolts and nuts\nCheck the presence of \noverheat and flashover of contacts\nExamine the ear thing \nassembly mounted on disconnector\nTesting the switch (on & \noff) manually operation of the disconnector\nCheck hot spots of \n(contacts, input bus bar, output bus bar) bolts and nuts\nLocation: Equipment \nDesignation: Tested by: \nTest Date: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}