{
 "id": "gen-docs-switchgear-ds-041-r0-htm",
 "doc_number": "DS-041-R0",
 "title_en": "DS-041-r0 \nAPPROVED",
 "title_ar": "DS-041-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-041-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Disconnect Switch",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection checklist \n 11,which must be performed\n every 6 month bases as\n indicated by M6 in the above title \n Block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abdel Aziz \n Elbagoury ,tested by eng. Amany El Metwally. Revised by quality control \n eng Tawfek EL Albasery at EDEPC accepted by electrical manager eng Mohamed \n Ellawindy approved by eng Awad Fathy Head sector of Talkha PS \n and certified by accountant Mahmoud \n Soliman admin. & financial inspection & quality control's general \n director and supervisor of EDEPC inspection & quality control's head \n sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes,...etc",
    "The unit must be out of service.",
    "Isolating switch is disconnected from voltage supply.",
    "Two earthing devices are connected."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and \nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set, grease",
    "Fine cloth for cleaning purposes .",
    "Brushes, Blower, megger device and digital \n voltmeter ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Check the main contacts do not spark \nor do not get over heated ."
  },
  {
   "type": "paragraph",
   "text": "Clean the insulators."
  },
  {
   "type": "paragraph",
   "text": "Clean all contact \nand apply with Vaseline"
  },
  {
   "type": "paragraph",
   "text": "Check the \ntightening of screw joints especially on current, track, insulators and drives."
  },
  {
   "type": "paragraph",
   "text": "Check the surface of all insulators \nlook for a cracks on them."
  },
  {
   "type": "paragraph",
   "text": "Check the rightness of the set-up of \nposition of switching arms and adjustment of insulators carrying the arms."
  },
  {
   "type": "paragraph",
   "text": "Check the motor drive chain."
  },
  {
   "type": "paragraph",
   "text": "Check the operation of isolating \nswitch from local and remote position ."
  },
  {
   "type": "paragraph",
   "text": "Check \nthe operation of isolating switch mechanical and electrical ."
  },
  {
   "type": "paragraph",
   "text": "Check the interlocks for operation \nisolating switch ."
  },
  {
   "type": "paragraph",
   "text": "Clean and inspect isolating switch control \ncabinet ."
  },
  {
   "type": "paragraph",
   "text": "Check the interconnection terminals."
  },
  {
   "type": "paragraph",
   "text": "Check the signals of isolating switch \nin control room."
  },
  {
   "type": "list",
   "items": [
    "Check the main contacts do not spark \nor do not get over heated .",
    "Clean the insulators.",
    "Clean all contact \nand apply with Vaseline",
    "Check the \ntightening of screw joints especially on current, track, insulators and drives.",
    "Check the surface of all insulators \nlook for a cracks on them.",
    "Check the rightness of the set-up of \nposition of switching arms and adjustment of insulators carrying the arms.",
    "Check the motor drive chain.",
    "Check the operation of isolating \nswitch from local and remote position .",
    "Check \nthe operation of isolating switch mechanical and electrical .",
    "Check the interlocks for operation \nisolating switch .",
    "Clean and inspect isolating switch control \ncabinet .",
    "Check the interconnection terminals.",
    "Check the signals of isolating switch \nin control room."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: \nSignature:"
  }
 ],
 "text": "Disconnect Switch | Technical \n Procedure\nIntroduction\nThis document lists the equipment inspection checklist \n 11,which must be performed\n every 6 month bases as\n indicated by M6 in the above title \n Block.\nThe first draft initiated by eng. Abdel Aziz \n Elbagoury ,tested by eng. Amany El Metwally. Revised by quality control \n eng Tawfek EL Albasery at EDEPC accepted by electrical manager eng Mohamed \n Ellawindy approved by eng Awad Fathy Head sector of Talkha PS \n and certified by accountant Mahmoud \n Soliman admin. & financial inspection & quality control's general \n director and supervisor of EDEPC inspection & quality control's head \n sector.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes,...etc\nThe unit must be out of service.\nIsolating switch is disconnected from voltage supply.\nTwo earthing devices are connected.\nTools and \nEquipment\nComplete tool set, grease\nFine cloth for cleaning purposes .\nBrushes, Blower, megger device and digital \n voltmeter .\nWork to be Carried out\nCheck the main contacts do not spark \nor do not get over heated .\nClean the insulators.\nClean all contact \nand apply with Vaseline\nCheck the \ntightening of screw joints especially on current, track, insulators and drives.\nCheck the surface of all insulators \nlook for a cracks on them.\nCheck the rightness of the set-up of \nposition of switching arms and adjustment of insulators carrying the arms.\nCheck the motor drive chain.\nCheck the operation of isolating \nswitch from local and remote position .\nCheck \nthe operation of isolating switch mechanical and electrical .\nCheck the interlocks for operation \nisolating switch .\nClean and inspect isolating switch control \ncabinet .\nCheck the interconnection terminals.\nCheck the signals of isolating switch \nin control room.\nCheck the main contacts do not spark \nor do not get over heated .\nClean the insulators.\nClean all contact \nand apply with Vaseline\nCheck the \ntightening of screw joints especially on current, track, insulators and drives.\nCheck the surface of all insulators \nlook for a cracks on them.\nCheck the rightness of the set-up of \nposition of switching arms and adjustment of insulators carrying the arms.\nCheck the motor drive chain.\nCheck the operation of isolating \nswitch from local and remote position .\nCheck \nthe operation of isolating switch mechanical and electrical .\nCheck the interlocks for operation \nisolating switch .\nClean and inspect isolating switch control \ncabinet .\nCheck the interconnection terminals.\nCheck the signals of isolating switch \nin control room.\nLocation: \nEquipment code:\nChecked \nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "سكينة الفصل",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 6 أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرتها م. Amany El Metwally. وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed Ellawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ",
    "يجب أن تكون الوحدة خارج الخدمة.",
    "سكينة الفصل مفصولة عن مصدر الجهد.",
    "يتم توصيل جهازي تأريض."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل، شحم",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "فرش، بلور، جهاز ميجر وفولتميتر رقمي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص الملامسات الرئيسية للتأكد من أنها لا تصدر شرارات ولا ترتفع حرارتها."
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل."
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع الملامسات وادهنها بالفازلين"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط الوصلات اللولبية خاصة على التيار والمسار والعوازل وآليات التشغيل."
  },
  {
   "type": "paragraph",
   "text": "افحص سطح جميع العوازل وابحث عن شروخ عليها."
  },
  {
   "type": "paragraph",
   "text": "افحص صحة ضبط وضع أذرع التحويل وضبط العوازل الحاملة للأذرع."
  },
  {
   "type": "paragraph",
   "text": "افحص سلسلة محرك التشغيل."
  },
  {
   "type": "paragraph",
   "text": "افحص تشغيل سكينة الفصل من الموضع المحلي والموضع البعيد."
  },
  {
   "type": "paragraph",
   "text": "افحص تشغيل سكينة الفصل ميكانيكيًا وكهربيًا."
  },
  {
   "type": "paragraph",
   "text": "افحص التعشيقات الخاصة بتشغيل سكينة الفصل."
  },
  {
   "type": "paragraph",
   "text": "نظّف وافحص خزانة التحكم الخاصة بسكينة الفصل."
  },
  {
   "type": "paragraph",
   "text": "افحص أطراف التوصيل البينية."
  },
  {
   "type": "paragraph",
   "text": "افحص إشارات سكينة الفصل في غرفة التحكم."
  },
  {
   "type": "list",
   "items": [
    "افحص الملامسات الرئيسية للتأكد من أنها لا تصدر شرارات ولا ترتفع حرارتها.",
    "نظّف العوازل.",
    "نظّف جميع الملامسات وادهنها بالفازلين",
    "افحص إحكام ربط الوصلات اللولبية خاصة على التيار والمسار والعوازل وآليات التشغيل.",
    "افحص سطح جميع العوازل وابحث عن شروخ عليها.",
    "افحص صحة ضبط وضع أذرع التحويل وضبط العوازل الحاملة للأذرع.",
    "افحص سلسلة محرك التشغيل.",
    "افحص تشغيل سكينة الفصل من الموضع المحلي والموضع البعيد.",
    "افحص تشغيل سكينة الفصل ميكانيكيًا وكهربيًا.",
    "افحص التعشيقات الخاصة بتشغيل سكينة الفصل.",
    "نظّف وافحص خزانة التحكم الخاصة بسكينة الفصل.",
    "افحص أطراف التوصيل البينية.",
    "افحص إشارات سكينة الفصل في غرفة التحكم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "سكينة الفصل | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة قائمة فحص المعدة I1، التي يجب تنفيذها كل 6 أشهر كما هو موضح بـ M6 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abdel Aziz Elbagoury، واختبرتها م. Amany El Metwally. وراجعها م. Tawfek EL Albasery مهندس مراقبة الجودة في EDEPC، وقبلها م. Mohamed Ellawindy مدير الكهرباء، واعتمدها م. Awad Fathy رئيس قطاع محطة Talkha PS، وصدّق عليها المحاسب Mahmoud Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة والمشرف على قطاع التفتيش ومراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة الأمن الصناعي المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا، أو أن يعمل تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة ... إلخ\nيجب أن تكون الوحدة خارج الخدمة.\nسكينة الفصل مفصولة عن مصدر الجهد.\nيتم توصيل جهازي تأريض.\nالعدد والأدوات\nطقم عدد كامل، شحم\nقطعة قماش ناعمة لأغراض التنظيف.\nفرش، بلور، جهاز ميجر وفولتميتر رقمي.\nالعمل الواجب تنفيذه\nافحص الملامسات الرئيسية للتأكد من أنها لا تصدر شرارات ولا ترتفع حرارتها.\nنظّف العوازل.\nنظّف جميع الملامسات وادهنها بالفازلين\nافحص إحكام ربط الوصلات اللولبية خاصة على التيار والمسار والعوازل وآليات التشغيل.\nافحص سطح جميع العوازل وابحث عن شروخ عليها.\nافحص صحة ضبط وضع أذرع التحويل وضبط العوازل الحاملة للأذرع.\nافحص سلسلة محرك التشغيل.\nافحص تشغيل سكينة الفصل من الموضع المحلي والموضع البعيد.\nافحص تشغيل سكينة الفصل ميكانيكيًا وكهربيًا.\nافحص التعشيقات الخاصة بتشغيل سكينة الفصل.\nنظّف وافحص خزانة التحكم الخاصة بسكينة الفصل.\nافحص أطراف التوصيل البينية.\nافحص إشارات سكينة الفصل في غرفة التحكم.\nافحص الملامسات الرئيسية للتأكد من أنها لا تصدر شرارات ولا ترتفع حرارتها.\nنظّف العوازل.\nنظّف جميع الملامسات وادهنها بالفازلين\nافحص إحكام ربط الوصلات اللولبية خاصة على التيار والمسار والعوازل وآليات التشغيل.\nافحص سطح جميع العوازل وابحث عن شروخ عليها.\nافحص صحة ضبط وضع أذرع التحويل وضبط العوازل الحاملة للأذرع.\nافحص سلسلة محرك التشغيل.\nافحص تشغيل سكينة الفصل من الموضع المحلي والموضع البعيد.\nافحص تشغيل سكينة الفصل ميكانيكيًا وكهربيًا.\nافحص التعشيقات الخاصة بتشغيل سكينة الفصل.\nنظّف وافحص خزانة التحكم الخاصة بسكينة الفصل.\nافحص أطراف التوصيل البينية.\nافحص إشارات سكينة الفصل في غرفة التحكم.\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}