{
 "id": "gen-docs-switchgear-ds-042-r0-htm",
 "doc_number": "DS-041-R0",
 "title_en": "DS-041-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-042-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Disconnect Switch"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment: \n Disconnect Switch \n 220kv"
  },
  {
   "type": "paragraph",
   "text": "Vm-1 203"
  },
  {
   "type": "paragraph",
   "text": "Southern States USA"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Equipment Inspection (I1-M1)"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment Inspection checklist \n 11,which must be carried out\n every month as\n indicated by M1 in the title \n block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Saady Ahmed Mohamed Yahie, tested by eng. \nIbrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hessain general \ndirector, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and \napproved by eng. Fawzy Sobhy Ismaiel Head Sector of Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilel: EDEPC \ninspection and quality control general director & MPIS coordinator, and \ncertified by accountant Mahmoud Mohamed Soliman EDEPC admin. & financial \ninspection, quality control general director and supervisor of inspection & \nquality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes,...etc",
    "Open the circuit breaker on both sides of Disconnect Switch.",
    "Isolate the Disconnect Switches and put grounds on both sides \n after ensure that the there is no voltage using voltage indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and \nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Safety and healthy equipment as safety helmet, safety \n shoes,...etc",
    "Complete tool set, Air blower, corrosion cleaner,",
    "Suitable grease unit, Fine cloth for cleaning purposes .",
    "Voltage indicator, and digital \n voltmeter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the control circuit."
  },
  {
   "type": "paragraph",
   "text": "Inspect and clean the porcelain insulation at regular intervals."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the bearing points."
  },
  {
   "type": "paragraph",
   "text": "Adjust the full opening and closing stroke manually and electrically."
  },
  {
   "type": "paragraph",
   "text": "Clean the moving \nand fixed contact and replace the worst contact."
  },
  {
   "type": "paragraph",
   "text": "Check the\ntightening of electrical wiring and circuits."
  },
  {
   "type": "paragraph",
   "text": "Check the hot spot \npoints using X- rays or gun"
  },
  {
   "type": "paragraph",
   "text": "Check the \nelectrically and mechanically interlock."
  },
  {
   "type": "paragraph",
   "text": "Connect the control circuit."
  },
  {
   "type": "paragraph",
   "text": "Check the signals of isolating switch \nin control room."
  },
  {
   "type": "paragraph",
   "text": "Remove all grounds and maintenance tools and materials \nfrom work area."
  },
  {
   "type": "paragraph",
   "text": "Return the work permit to shift engineer to prepare the DS \ninto service"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the control circuit.",
    "Inspect and clean the porcelain insulation at regular intervals.",
    "Lubricate the bearing points.",
    "Adjust the full opening and closing stroke manually and electrically.",
    "Clean the moving \nand fixed contact and replace the worst contact.",
    "Check the\ntightening of electrical wiring and circuits.",
    "Check the hot spot \npoints using X- rays or gun",
    "Check the \nelectrically and mechanically interlock.",
    "Connect the control circuit.",
    "Check the signals of isolating switch \nin control room.",
    "Remove all grounds and maintenance tools and materials \nfrom work area.",
    "Return the work permit to shift engineer to prepare the DS \ninto service"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nDate: \nSignature:"
  }
 ],
 "text": "Disconnect Switch\nTechnical \n Procedure\nEquipment: \n Disconnect Switch \n 220kv\nVm-1 203\nSouthern States USA\nProcedure:\nEquipment Inspection (I1-M1)\nIntroduction\nThis document lists the equipment Inspection checklist \n 11,which must be carried out\n every month as\n indicated by M1 in the title \n block.\nThe first draft initiated \nby eng. Saady Ahmed Mohamed Yahie, tested by eng. \nIbrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hessain general \ndirector, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and \napproved by eng. Fawzy Sobhy Ismaiel Head Sector of Abu Sultan PS.\nThis document accepted by eng. Samir Abdel Gilel: EDEPC \ninspection and quality control general director & MPIS coordinator, and \ncertified by accountant Mahmoud Mohamed Soliman EDEPC admin. & financial \ninspection, quality control general director and supervisor of inspection & \nquality control head sector.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes,...etc\nOpen the circuit breaker on both sides of Disconnect Switch.\nIsolate the Disconnect Switches and put grounds on both sides \n after ensure that the there is no voltage using voltage indicator.\nTools and \nEquipment\nSafety and healthy equipment as safety helmet, safety \n shoes,...etc\nComplete tool set, Air blower, corrosion cleaner,\nSuitable grease unit, Fine cloth for cleaning purposes .\nVoltage indicator, and digital \n voltmeter.\nWork to be Carried out\nDisconnect the control circuit.\nInspect and clean the porcelain insulation at regular intervals.\nLubricate the bearing points.\nAdjust the full opening and closing stroke manually and electrically.\nClean the moving \nand fixed contact and replace the worst contact.\nCheck the\ntightening of electrical wiring and circuits.\nCheck the hot spot \npoints using X- rays or gun\nCheck the \nelectrically and mechanically interlock.\nConnect the control circuit.\nCheck the signals of isolating switch \nin control room.\nRemove all grounds and maintenance tools and materials \nfrom work area.\nReturn the work permit to shift engineer to prepare the DS \ninto service\nDisconnect the control circuit.\nInspect and clean the porcelain insulation at regular intervals.\nLubricate the bearing points.\nAdjust the full opening and closing stroke manually and electrically.\nClean the moving \nand fixed contact and replace the worst contact.\nCheck the\ntightening of electrical wiring and circuits.\nCheck the hot spot \npoints using X- rays or gun\nCheck the \nelectrically and mechanically interlock.\nConnect the control circuit.\nCheck the signals of isolating switch \nin control room.\nRemove all grounds and maintenance tools and materials \nfrom work area.\nReturn the work permit to shift engineer to prepare the DS \ninto service\nLocation: \nEquipment code:\nChecked \nby: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}