{
 "id": "gen-docs-switchgear-ds-044-r0-htm",
 "doc_number": "DS-044-R0",
 "title_en": "DS-044-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-044-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must performed every \nsix months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category,",
    "Safety fence with caution marks surrounding the work area.",
    "Wear safety helmet, shoes, breathing mask, safety glasses.",
    "Isolation and proper earthing is required",
    "There is danger of falling off the top of the isolator stack when cleaning \n insulators or checking connections wear your safety belt.",
    "Be sure that the isolator is disconnected from all electric power sources.",
    "Make sure the drive mechanism is locked and the power supply for the motor \n drive is interrupted.",
    "Don't burn the cloth used in\n cleaning, collect it and send it to the dump."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set for tightness",
    "Cleaning materials (rags, cloth), soft cloth,",
    "Safety belt, safety helmet, mask, ... etc",
    "Voltage indicator."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Works to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check all bolted connections for tightness.",
    "Clean and re-grease all moving joints.",
    "Check porcelains for chips, cracks, cementing, and fastenings.",
    "Thoroughly clean all porcelain surfaces.",
    "Check for signs of overheating or flashovers.",
    "Smooth out any uneven spots and burn markers on scissors, earthing and fixed \n contacts and lightly coat them with Petroleum Jelly (for Z 245 (AEG))",
    "Clean the contacts and apply a thin and uniform film of molykote BR2 paste to \n the contact surfaces (for GSSB-245 1600A (Hapam))",
    "The bearing and gearing are totally enclosed and lubricated for life, hence \n are maintenance-free over protracted periods. (for Z 245 (AEG))",
    "It is recommended to grease the main bearings and the pivots of the coupling \n rods using one of the following types of grease: Mobil (Mobilux 3) or Shell (Alvania \n R3).( for GSSB-245 1600A (Hapam))",
    "Check the state of the high tension terminals.",
    "Inspect the equipment and the operating mechanism for good working condition .",
    "Inspect and check all safety interlocks and test for proper operation .",
    "Check the corona shield for damage (for GSSB-245 1600A (Hapam))"
   ]
  }
 ],
 "text": "Switchgear | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must performed every \nsix months as indicated by M6 in the title block\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category,\nSafety fence with caution marks surrounding the work area.\nWear safety helmet, shoes, breathing mask, safety glasses.\nIsolation and proper earthing is required\nThere is danger of falling off the top of the isolator stack when cleaning \n insulators or checking connections wear your safety belt.\nBe sure that the isolator is disconnected from all electric power sources.\nMake sure the drive mechanism is locked and the power supply for the motor \n drive is interrupted.\nDon't burn the cloth used in\n cleaning, collect it and send it to the dump.\nTools and Equipment\nTool set for tightness\nCleaning materials (rags, cloth), soft cloth,\nSafety belt, safety helmet, mask, ... etc\nVoltage indicator.\nWorks to be Carried Out\nCheck all bolted connections for tightness.\nClean and re-grease all moving joints.\nCheck porcelains for chips, cracks, cementing, and fastenings.\nThoroughly clean all porcelain surfaces.\nCheck for signs of overheating or flashovers.\nSmooth out any uneven spots and burn markers on scissors, earthing and fixed \n contacts and lightly coat them with Petroleum Jelly (for Z 245 (AEG))\nClean the contacts and apply a thin and uniform film of molykote BR2 paste to \n the contact surfaces (for GSSB-245 1600A (Hapam))\nThe bearing and gearing are totally enclosed and lubricated for life, hence \n are maintenance-free over protracted periods. (for Z 245 (AEG))\nIt is recommended to grease the main bearings and the pivots of the coupling \n rods using one of the following types of grease: Mobil (Mobilux 3) or Shell (Alvania \n R3).( for GSSB-245 1600A (Hapam))\nCheck the state of the high tension terminals.\nInspect the equipment and the operating mechanism for good working condition .\nInspect and check all safety interlocks and test for proper operation .\nCheck the corona shield for damage (for GSSB-245 1600A (Hapam))",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}