{
 "id": "gen-docs-switchgear-ds-045-r0-htm",
 "doc_number": "DS-045-R0",
 "title_en": "DS-045-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-045-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Substations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must performed every \nfive years as indicated by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHessain Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category,",
    "Safety fence with caution marks surrounding the work area.",
    "Wear safety helmet, shoes, breathing mask, safety glasses.",
    "Isolation and proper earthing is required",
    "There is danger of falling off the top of the isolator stack when cleaning \n insulators or checking connections wear your safety belt.",
    "Be sure that the isolator is disconnected from all electric power sources.",
    "Make sure the drive mechanism is locked and the power supply for the motor \n drive is interrupted.",
    "Don't burn the cloth used in\n cleaning, collect it and send it to the dump."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set for tightness",
    "Cleaning materials (rags, cloth), soft cloth,",
    "Safety belt, safety helmet, mask, ... etc",
    "Voltage indicator."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "Works to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "In addition to the 6 monthly inspection check list, carry out the following \n steps:",
    "Check that all wiring terminations are tight and securely fastened.",
    "Check the condition of cables.",
    "Check that bolts, nuts and washers are in place and in good condition. Replace \n items showing excessive wear or corrosion.",
    "Check earth bus connections to base of isolator for tightness.",
    "Do touch up painting if required."
   ]
  },
  {
   "type": "paragraph",
   "text": "Substation: Equipment\ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "\nIntroduction\nThis document outlines the equipment inspection I2, which must performed every \nfive years as indicated by Y5 in the title block\nThe first draft initiated by eng. \nSalah kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHessain Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff should\n carry the suitable safety category,\nSafety fence with caution marks surrounding the work area.\nWear safety helmet, shoes, breathing mask, safety glasses.\nIsolation and proper earthing is required\nThere is danger of falling off the top of the isolator stack when cleaning \n insulators or checking connections wear your safety belt.\nBe sure that the isolator is disconnected from all electric power sources.\nMake sure the drive mechanism is locked and the power supply for the motor \n drive is interrupted.\nDon't burn the cloth used in\n cleaning, collect it and send it to the dump.\nTools and Equipment\nTool set for tightness\nCleaning materials (rags, cloth), soft cloth,\nSafety belt, safety helmet, mask, ... etc\nVoltage indicator.\nWorks to be Carried Out\nIn addition to the 6 monthly inspection check list, carry out the following \n steps:\nCheck that all wiring terminations are tight and securely fastened.\nCheck the condition of cables.\nCheck that bolts, nuts and washers are in place and in good condition. Replace \n items showing excessive wear or corrosion.\nCheck earth bus connections to base of isolator for tightness.\nDo touch up painting if required.\nSubstation: Equipment\ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}