{
 "id": "gen-docs-switchgear-ds-046-r0-htm",
 "doc_number": "DS-046-R0",
 "title_en": "DS-046-r0 \nAPPROVED",
 "title_ar": "DS-046-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-046-r0-.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must performed every \nsix months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Isolation and proper earthing is required.",
    "There is danger of falling off the top of the isolator stack when cleaning \ninsulators or checking connections wear your safety belt.",
    "Be sure that the isolator is disconnected from all electric power sources.",
    "Make sure the drive mechanism is locked and the \npower supply for the motor drive \nis interrupted."
   ]
  },
  {
   "type": "list",
   "items": [
    "Tool set for tightness,\nCommon set of screw drivers, set of keys,",
    "Cleaning materials (rags, cloth), soft cloth,\nElectrical grease",
    "Safety belt, safety helmet",
    "Voltage indicator."
   ]
  },
  {
   "type": "list",
   "items": [
    "Check all bolted connections for tightness.",
    "Clean and re-grease all moving joints.",
    "Check porcelains for chips, cracks, cementing, and fastenings",
    "Thoroughly clean all porcelain surfaces",
    "Check for signs of overheating or flashovers.",
    "The contacts should be examined for signs of burning after short-circuit \n stresses and the silver plated contact surfaces being cleaned with a soft \n cloth.",
    "After cleaning, the contacts must be lightly re-greased with Vaseline or \n molykote.",
    "The bearing of the swivels are totally enclosed and greased for life, hence \n are maintenance-free over protracted periods (for SEP 245 (AEG))",
    "It is recommended to grease the main bearings and the pivots of the coupling \n rods using one of the following types of grease: Mobil (Mobilux 3) or Shell (Alvania \n R3). (for SSB11-AM-245 1600A (Hapam))",
    "Check the state of the high tension terminals.",
    "Inspect the equipment and the operating mechanism for good working condition.",
    "Inspect and \n check all safety interlocks and test for proper operation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location \nEquipment\ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Switchgear | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must performed every \nsix months as indicated by M6 in the title block\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nIsolation and proper earthing is required.\nThere is danger of falling off the top of the isolator stack when cleaning \ninsulators or checking connections wear your safety belt.\nBe sure that the isolator is disconnected from all electric power sources.\nMake sure the drive mechanism is locked and the \npower supply for the motor drive \nis interrupted.\nTool set for tightness,\nCommon set of screw drivers, set of keys,\nCleaning materials (rags, cloth), soft cloth,\nElectrical grease\nSafety belt, safety helmet\nVoltage indicator.\nCheck all bolted connections for tightness.\nClean and re-grease all moving joints.\nCheck porcelains for chips, cracks, cementing, and fastenings\nThoroughly clean all porcelain surfaces\nCheck for signs of overheating or flashovers.\nThe contacts should be examined for signs of burning after short-circuit \n stresses and the silver plated contact surfaces being cleaned with a soft \n cloth.\nAfter cleaning, the contacts must be lightly re-greased with Vaseline or \n molykote.\nThe bearing of the swivels are totally enclosed and greased for life, hence \n are maintenance-free over protracted periods (for SEP 245 (AEG))\nIt is recommended to grease the main bearings and the pivots of the coupling \n rods using one of the following types of grease: Mobil (Mobilux 3) or Shell (Alvania \n R3). (for SSB11-AM-245 1600A (Hapam))\nCheck the state of the high tension terminals.\nInspect the equipment and the operating mechanism for good working condition.\nInspect and \n check all safety interlocks and test for proper operation\nLocation \nEquipment\ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يلزم العزل والتأريض السليم.",
    "يوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.",
    "تأكد من فصل العازل عن جميع مصادر التغذية الكهربية.",
    "تأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل."
   ]
  },
  {
   "type": "list",
   "items": [
    "طقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،",
    "مواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي",
    "حزام أمان، خوذة سلامة",
    "مبين الجهد."
   ]
  },
  {
   "type": "list",
   "items": [
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.",
    "نظّف جميع الوصلات المتحركة وأعد تشحيمها.",
    "افحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت",
    "نظّف جميع أسطح البورسلين جيدًا",
    "افحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).",
    "يجب فحص الملامسات للكشف عن علامات الاحتراق بعد إجهادات القصر، وتنظيف أسطح الملامسات المطلية بالفضة بقطعة قماش ناعمة.",
    "بعد التنظيف، يجب إعادة تشحيم الملامسات بخفة بالفازلين أو الموليكوت.",
    "محامل المفصلات الدوارة مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة (لطراز SEP 245 (AEG))",
    "يُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز SSB11-AM-245 1600A (Hapam))",
    "افحص حالة أطراف الجهد العالي.",
    "افحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.",
    "افحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بـ M6 في خانة العنوان\nأعد المسودة الأولى م. Salah Kamel Mostafa (مدير إدارة الجهد العالي)، واختبرتها م. Sahar Mohamed Ali، وقبلها م. Sayed Mahmoud Hussein Farag؛ المدير العام، وراجعها م. Adel Abd El-Qader El-Nagar مهندس التفتيش ومراقبة الجودة في EDEPC، واعتمدها م. Mokhtar Abdel Latif Mady رئيس قطاع محطة Ataka PS.\nقبل هذه الوثيقة م. Samir Abdel Gilil: منسق MPIS في EDEPC، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيلزم العزل والتأريض السليم.\nيوجد خطر السقوط من أعلى عمود العازل أثناء تنظيف العوازل أو فحص الوصلات؛ ارتدِ حزام الأمان.\nتأكد من فصل العازل عن جميع مصادر التغذية الكهربية.\nتأكد من قفل آلية التشغيل وفصل مصدر التغذية عن محرك التشغيل.\nطقم عدد لإحكام الربط، طقم مفكات عادية، طقم مفاتيح،\nمواد تنظيف (خرق، قماش)، قماش ناعم، شحم كهربي\nحزام أمان، خوذة سلامة\nمبين الجهد.\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها.\nنظّف جميع الوصلات المتحركة وأعد تشحيمها.\nافحص البورسلينات للكشف عن الكسور والشروخ والتثبيت بالأسمنت والتثبيت\nنظّف جميع أسطح البورسلين جيدًا\nافحص وجود علامات ارتفاع حرارة أو قوس كهربي (فلاش أوفر).\nيجب فحص الملامسات للكشف عن علامات الاحتراق بعد إجهادات القصر، وتنظيف أسطح الملامسات المطلية بالفضة بقطعة قماش ناعمة.\nبعد التنظيف، يجب إعادة تشحيم الملامسات بخفة بالفازلين أو الموليكوت.\nمحامل المفصلات الدوارة مغلقة تمامًا ومشحمة مدى الحياة، وبالتالي لا تحتاج إلى صيانة لفترات طويلة (لطراز SEP 245 (AEG))\nيُوصى بتشحيم المحامل الرئيسية ومحاور قضبان التوصيل باستخدام أحد نوعي الشحم التاليين: Mobil (Mobilux 3) أو Shell (Alvania R3). (لطراز SSB11-AM-245 1600A (Hapam))\nافحص حالة أطراف الجهد العالي.\nافحص المعدة وآلية التشغيل للتأكد من حالة العمل الجيدة.\nافحص وتحقق من جميع التعشيقات الأمنية واختبر عملها الصحيح\nالموقع: كود المعدة: راجعه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}