{
 "id": "gen-docs-switchgear-ds-047-r0-htm",
 "doc_number": "DS-047-R0",
 "title_en": "DS-047-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/DS-047-r0-.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must performed every \nfive years as indicated by Y5 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHessain Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Isolation and proper earthing is required.",
    "There is danger of falling off the top of the isolator stack when cleaning \ninsulators or checking connections wear your safety belt.",
    "Be sure that the isolator is disconnected from all electric power sources.",
    "Make sure the drive mechanism is locked and the power supply for the motor drive \nis interrupted."
   ]
  },
  {
   "type": "list",
   "items": [
    "Tool set for tightness,\nCommon set of screw drivers, set of keys,",
    "Cleaning materials (rags, cloth), soft cloth,\nElectrical grease",
    "Safety belt, safety helmet",
    "Voltage indicator."
   ]
  },
  {
   "type": "list",
   "items": [
    "In addition to the 6 monthly inspection check list, carry out the following \n steps:",
    "Check that all wiring terminations are tight and securely fastened.",
    "Check the condition of cables.",
    "Check that bolts, nuts and washers are in place and in good condition. Replace \n items showing excessive wear or corrosion.",
    "Check earth bus connections to base of isolator for tightness.",
    "Do touch up painting if required."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location \nEquipment\ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Switchgear | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I2, which must performed every \nfive years as indicated by Y5 in the title block\nThe first draft initiated by eng. \nSalah kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHessain Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nIsolation and proper earthing is required.\nThere is danger of falling off the top of the isolator stack when cleaning \ninsulators or checking connections wear your safety belt.\nBe sure that the isolator is disconnected from all electric power sources.\nMake sure the drive mechanism is locked and the power supply for the motor drive \nis interrupted.\nTool set for tightness,\nCommon set of screw drivers, set of keys,\nCleaning materials (rags, cloth), soft cloth,\nElectrical grease\nSafety belt, safety helmet\nVoltage indicator.\nIn addition to the 6 monthly inspection check list, carry out the following \n steps:\nCheck that all wiring terminations are tight and securely fastened.\nCheck the condition of cables.\nCheck that bolts, nuts and washers are in place and in good condition. Replace \n items showing excessive wear or corrosion.\nCheck earth bus connections to base of isolator for tightness.\nDo touch up painting if required.\nLocation \nEquipment\ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}