{
 "id": "gen-docs-switchgear-ils-002-r0-htm",
 "doc_number": "ILS-002-R0",
 "title_en": "ILS-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/ILS-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Interlock Logic \n System 220kv"
  },
  {
   "type": "paragraph",
   "text": "MERLIN GERIN - FRANCE"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be performed \non an annually bases \nas indicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. \nAbd Allah Elsayed Mohamed, tested by eng \nAbdel Latif Ahmed, \nrevised by EDEPC quality control eng Adel Abdel Qader El Nagar, \naccepted by eng El Sayed Attiah Abd El Maksood general director, and approved \nby eng. Fathy \nMahmoud \nRagb Head Sector of Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and qualified maintanance staff should carry the \n suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safty fence with caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc."
  },
  {
   "type": "paragraph",
   "text": "Shut down the equipment under testing."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and qualified maintanance staff should carry the \n suitable safety category",
    "Safty fence with caution marks surrounding the work area is required",
    "Wear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc.",
    "Wear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc.",
    "Shut down the equipment under testing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit of screw drivers and common keys.",
    "Digital multimeter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Test the Interlocking System according to the attached logic diagram."
   ]
  },
  {
   "type": "paragraph",
   "text": "F01-F02-F03 \n Interlocking Logic"
  },
  {
   "type": "paragraph",
   "text": "F0 ( )"
  },
  {
   "type": "table",
   "rows": [
    [
     "QL8",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location:"
  },
  {
   "type": "paragraph",
   "text": "PTW ''Work Order No.'': \n Equipment Designation:"
  },
  {
   "type": "paragraph",
   "text": "Tested by:"
  },
  {
   "type": "paragraph",
   "text": "Test Date: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "LOGIC KEY"
  },
  {
   "type": "paragraph",
   "text": "AND, QF: CB"
  },
  {
   "type": "paragraph",
   "text": "+ OR \n QL: DS QE: ES"
  },
  {
   "type": "paragraph",
   "text": "O \n Opening Coil"
  },
  {
   "type": "paragraph",
   "text": "C \n Closing Coil"
  },
  {
   "type": "paragraph",
   "text": "QL \n Apparatus Open"
  },
  {
   "type": "paragraph",
   "text": "QL Apparatus \n Close"
  },
  {
   "type": "paragraph",
   "text": "F04 - F05 \n Interlocking Logic \nSystem"
  },
  {
   "type": "paragraph",
   "text": "( F0 )"
  },
  {
   "type": "table",
   "rows": [
    [
     "QL8",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "F06"
  },
  {
   "type": "table",
   "rows": [
    [
     "QEB1",
     "",
     "",
     "QL1 \n F01QL1 F02QL1\n F03QL1 \n F04QL1 F05QL1",
     ""
    ],
    [
     "QE2",
     "",
     "",
     "QL1 QL2",
     ""
    ],
    [
     "QEB2",
     "",
     "",
     "QL2 F07 \n QL1 F08 QL1\n F09QL1\n F10 QL1",
     ""
    ],
    [
     "QE2",
     "",
     "",
     "QL1 QL2",
     ""
    ],
    [
     "QL1",
     "",
     "",
     "QF1 QEB1\n QE1 QE2",
     ""
    ],
    [
     "QL2",
     "",
     "",
     "QF1 QEB2\n QE1 QE2",
     ""
    ],
    [
     "QF1",
     "",
     "",
     "",
     ""
    ],
    [
     "QEA1",
     "",
     "",
     "QL3 F01 \n QL8F02 QL8\n F03 QL8 \n F04 QL8 F05 QL8",
     ""
    ],
    [
     "QE3",
     "",
     "",
     "QL3 \n QL4",
     ""
    ],
    [
     "QEA2",
     "",
     "",
     "QL4 F07 \n QL8 F08 QL8\n F09 QL8 \n F10 QL8",
     ""
    ],
    [
     "QE4",
     "",
     "",
     "QL3 QL4",
     ""
    ],
    [
     "QL3",
     "",
     "",
     "QF3 QEA1 \n QE3 QE4",
     ""
    ],
    [
     "QL4",
     "",
     "",
     "QF3 QEA2 \n QE3 QE4",
     ""
    ],
    [
     "QF3",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "F07-F08 \nInterlocking Logic System"
  },
  {
   "type": "paragraph",
   "text": "( F0 )"
  },
  {
   "type": "paragraph",
   "text": "Location:"
  },
  {
   "type": "paragraph",
   "text": "PTW ''Work Order No.'': \n Equipment Designation:"
  },
  {
   "type": "paragraph",
   "text": "Tested by:"
  },
  {
   "type": "paragraph",
   "text": "Test Date: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "LOGIC KEY"
  },
  {
   "type": "paragraph",
   "text": "AND, QF: CB"
  },
  {
   "type": "paragraph",
   "text": "+ OR \n QL: DS QE: ES"
  },
  {
   "type": "paragraph",
   "text": "O \n Opening Coil"
  },
  {
   "type": "paragraph",
   "text": "C \n Closing Coil"
  },
  {
   "type": "paragraph",
   "text": "QL \n Apparatus Open"
  },
  {
   "type": "paragraph",
   "text": "QL Apparatus \n Close"
  },
  {
   "type": "paragraph",
   "text": "F09 - F10 \n Interlocking Logic \nSystem"
  },
  {
   "type": "paragraph",
   "text": "( F0 )"
  },
  {
   "type": "table",
   "rows": [
    [
     "QL5",
     "",
     "",
     "",
     ""
    ],
    [
     "QL6",
     "",
     "",
     "",
     ""
    ],
    [
     "QL7",
     "",
     "",
     "",
     ""
    ],
    [
     "QL8",
     "",
     "",
     "",
     ""
    ],
    [
     "QE1",
     "",
     "",
     "",
     ""
    ],
    [
     "QE2",
     "",
     "",
     "",
     ""
    ],
    [
     "QE3",
     "",
     "",
     "",
     ""
    ],
    [
     "QE4",
     "",
     "",
     "",
     ""
    ],
    [
     "QE5",
     "",
     "",
     "",
     ""
    ],
    [
     "QE6",
     "",
     "",
     "",
     ""
    ],
    [
     "QE7",
     "",
     "",
     "",
     ""
    ],
    [
     "QE8",
     "",
     "",
     "",
     ""
    ],
    [
     "QE9",
     "",
     "",
     "",
     ""
    ],
    [
     "QE10",
     "",
     "",
     "",
     ""
    ],
    [
     "QF1",
     "",
     "",
     "",
     ""
    ],
    [
     "QF2",
     "",
     "",
     "",
     ""
    ],
    [
     "QF3",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location:"
  },
  {
   "type": "paragraph",
   "text": "PTW ''Work Order No.'': \n Equipment Designation:"
  },
  {
   "type": "paragraph",
   "text": "Tested by:"
  },
  {
   "type": "paragraph",
   "text": "Test Date: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "LOGIC KEY"
  },
  {
   "type": "paragraph",
   "text": "AND, QF: CB"
  },
  {
   "type": "paragraph",
   "text": "+ OR \n QL: DS QE: ES"
  },
  {
   "type": "paragraph",
   "text": "O \n Opening Coil"
  },
  {
   "type": "paragraph",
   "text": "C \n Closing Coil"
  },
  {
   "type": "paragraph",
   "text": "QL \n Apparatus Open"
  },
  {
   "type": "paragraph",
   "text": "QL Apparatus \n Close"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Interlock Logic \n System 220kv\nMERLIN GERIN - FRANCE\nIntroduction\nThis document outlines the \nequipment inspection I1, which must be performed \non an annually bases \nas indicated by Y1 in the title block\nThe first draft initiated \nby eng. \nAbd Allah Elsayed Mohamed, tested by eng \nAbdel Latif Ahmed, \nrevised by EDEPC quality control eng Adel Abdel Qader El Nagar, \naccepted by eng El Sayed Attiah Abd El Maksood general director, and approved \nby eng. Fathy \nMahmoud \nRagb Head Sector of Talkha PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil; EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued and qualified maintanance staff should carry the \n suitable safety category\nSafty fence with caution marks surrounding the work area is required\nWear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc.\nShut down the equipment under testing.\nA work permit must be issued and qualified maintanance staff should carry the \n suitable safety category\nSafty fence with caution marks surrounding the work area is required\nWear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc.\nWear the safety \n and healthy equipment as safety helmet, safety shoes, safety belt ...etc.\nShut down the equipment under testing.\nTools and Equipment\nComplete tool kit of screw drivers and common keys.\nDigital multimeter.\nWork to be Carried Out\nTest the Interlocking System according to the attached logic diagram.\nF01-F02-F03 \n Interlocking Logic\nF0 ( )\n\nLocation:\nPTW ''Work Order No.'': \n Equipment Designation:\nTested by:\nTest Date: \nSignature:\nLOGIC KEY\nAND, QF: CB\n+ OR \n QL: DS QE: ES\nO \n Opening Coil\nC \n Closing Coil\nQL \n Apparatus Open\nQL Apparatus \n Close\nF04 - F05 \n Interlocking Logic \nSystem\n( F0 )\n\nF06\n\nF07-F08 \nInterlocking Logic System\n( F0 )\nLocation:\nPTW ''Work Order No.'': \n Equipment Designation:\nTested by:\nTest Date: \nSignature:\nLOGIC KEY\nAND, QF: CB\n+ OR \n QL: DS QE: ES\nO \n Opening Coil\nC \n Closing Coil\nQL \n Apparatus Open\nQL Apparatus \n Close\nF09 - F10 \n Interlocking Logic \nSystem\n( F0 )\n\nLocation:\nPTW ''Work Order No.'': \n Equipment Designation:\nTested by:\nTest Date: \nSignature:\nLOGIC KEY\nAND, QF: CB\n+ OR \n QL: DS QE: ES\nO \n Opening Coil\nC \n Closing Coil\nQL \n Apparatus Open\nQL Apparatus \n Close",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-05a.jpg",
   "alt": ""
  },
  {
   "src": "graphics/ILS-002-06a.jpg",
   "alt": ""
  }
 ]
}