{
 "id": "gen-docs-switchgear-la-007-r0-htm",
 "doc_number": "LA-007-R0",
 "title_en": "LA-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/LA-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "ATH204/240, MDA 4.4.1-214, \n ZLA-X25C"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, maintenance staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Surge Arrester out of service."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, maintenance staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.",
    "There is danger of falling off the top of the arrester when cleaning \n insulators or checking connections wear your safety belt.",
    "Isolation and proper earthing is required"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Rags, \n Fiberglass ladder.",
    "Voltage indicator, thermovision gun.",
    "Tool set for tightness, cleaning tools as cloth .... etc"
   ]
  },
  {
   "type": "list",
   "items": [
    "Check that there is no voltage, \n clean \n all porcelain\n insulators\n surfaces\n of surge arrestor.",
    "Check porcelain for cracks and chipped skirts.",
    "Check for loose caps and tighten if necessary.",
    "If fitted, read and record discharge counter reading.",
    "Put the surge \n arrester into service and carry out \n thermo \n vision test for hotspot for its connection with network."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Surge Arrestor Code: \n Checked by: \n Date: \n Signature:"
  }
 ],
 "text": "ATH204/240, MDA 4.4.1-214, \n ZLA-X25C\nIntroduction\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued, maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.\nSurge Arrester out of service.\nA work permit must be issued, maintenance staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.\nThere is danger of falling off the top of the arrester when cleaning \n insulators or checking connections wear your safety belt.\nIsolation and proper earthing is required\nTools and Equipment\nRags, \n Fiberglass ladder.\nVoltage indicator, thermovision gun.\nTool set for tightness, cleaning tools as cloth .... etc\nCheck that there is no voltage, \n clean \n all porcelain\n insulators\n surfaces\n of surge arrestor.\nCheck porcelain for cracks and chipped skirts.\nCheck for loose caps and tighten if necessary.\nIf fitted, read and record discharge counter reading.\nPut the surge \n arrester into service and carry out \n thermo \n vision test for hotspot for its connection with network.\nLocation: \n Surge Arrestor Code: \n Checked by: \n Date: \n Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}