{
 "id": "gen-docs-switchgear-la-008-r0-htm",
 "doc_number": "LA-008-R0",
 "title_en": "LA-008-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/LA-008-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "ATH204/MDA 4.4.1-214, \n ZLA-X25C"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection \n& quality control eng. Adel Abdel Qader El-Nagar, and approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued,"
  },
  {
   "type": "paragraph",
   "text": "The maintenance staff must be trained, qualified, and carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Surge Arrester out of service."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued,",
    "The maintenance staff must be trained, qualified, and carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.",
    "There is danger of falling off the top of the arrester when cleaning \n insulators or checking connections wear your safety belt.",
    "Isolation and proper earthing is required"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tool set for tightness, cleaning tools as cloth .... etc",
    "Rags, \n Fiberglass ladder",
    "Voltage indicator, thermo \n vision gun",
    "Megger."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "list",
   "items": [
    "Check that there is no voltage, clean the \n insulators of Surge Arrestor.",
    "Check insulators for cracks.",
    "Disconnect bus or conductor and inspect the insulation resistance by 1000v \n megger (the value should not be less than 1000 M.ohm),",
    "Replace defective units revealed by megger test",
    "Correct any suspected primary connections ( hot spots) that might have been \n revealed during thermo vision test.",
    "Reconnect bus or conductor and check for tightness of line and earth bus \n connection",
    "If discharge counter is fitted, check for proper insulation of arrester's base \n to earth.",
    "Put the Surge Arrester into service and carry out thermo \n vision test for hotspot for its connection with network."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Surge Arrestor Code: \n Checked by: \n Date: \n Signature:"
  }
 ],
 "text": "ATH204/MDA 4.4.1-214, \n ZLA-X25C\nIntroduction\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. \nSahar Mohamed Ali, accepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection \n& quality control eng. Adel Abdel Qader El-Nagar, and approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis document accepted by eng. \nSamir Abdel Gilil: EDEPC MPIS coordinator, and certified by accountant Mahmoud \nMohamed Soliman EDEPC admin. & financial inspection, and quality control general \ndirector and supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued,\nThe maintenance staff must be trained, qualified, and carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.\nSurge Arrester out of service.\nA work permit must be issued,\nThe maintenance staff must be trained, qualified, and carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, shoes, breathing mask, ... etc.\nThere is danger of falling off the top of the arrester when cleaning \n insulators or checking connections wear your safety belt.\nIsolation and proper earthing is required\nTools and Equipment\nTool set for tightness, cleaning tools as cloth .... etc\nRags, \n Fiberglass ladder\nVoltage indicator, thermo \n vision gun\nMegger.\nWork to be Carried out\nCheck that there is no voltage, clean the \n insulators of Surge Arrestor.\nCheck insulators for cracks.\nDisconnect bus or conductor and inspect the insulation resistance by 1000v \n megger (the value should not be less than 1000 M.ohm),\nReplace defective units revealed by megger test\nCorrect any suspected primary connections ( hot spots) that might have been \n revealed during thermo vision test.\nReconnect bus or conductor and check for tightness of line and earth bus \n connection\nIf discharge counter is fitted, check for proper insulation of arrester's base \n to earth.\nPut the Surge Arrester into service and carry out thermo \n vision test for hotspot for its connection with network.\nLocation: \n Surge Arrestor Code: \n Checked by: \n Date: \n Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}