{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-270-r0-htm",
 "doc_number": "CB-270-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-270-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmad Alokabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة."
  },
  {
   "type": "paragraph",
   "text": "راجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim el Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "قاطع الدائرة في الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "صندوق عدة كهربائية.",
    "جهاز كشف تسرب الغاز.",
    "مكنسة كهربائية صناعية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "نظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية."
  },
  {
   "type": "paragraph",
   "text": "أحكم ربط المسامير أو الصواميل المفكوكة."
  },
  {
   "type": "paragraph",
   "text": "افحص سلك التأريض وأحكم ربطه عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط الغاز بحيث يكون 6 ضغط جوي."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط الزيت بحيث يكون 320 ضغط جوي."
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت وفقًا للشكل (1)."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود تسرب للغاز أو الزيت."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد عمليات التوصيل/الفصل."
  },
  {
   "type": "paragraph",
   "text": "سجل عداد تشغيل مضخة الزيت."
  },
  {
   "type": "list",
   "items": [
    "نظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.",
    "أحكم ربط المسامير أو الصواميل المفكوكة.",
    "افحص سلك التأريض وأحكم ربطه عند الحاجة.",
    "افحص ضغط الغاز بحيث يكون 6 ضغط جوي.",
    "افحص ضغط الزيت بحيث يكون 320 ضغط جوي.",
    "افحص مستوى الزيت وفقًا للشكل (1).",
    "افحص وجود تسرب للغاز أو الزيت.",
    "سجل عداد عمليات التوصيل/الفصل.",
    "سجل عداد تشغيل مضخة الزيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 1: العلاقة بين مستوى الزيت ودرجة الحرارة * عند ضغط زيت 330 ضغط جوي — المركم: زجاجتان لكل قطب، 223 لكل قطب"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmad Alokabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة.\nراجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim el Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nقاطع الدائرة في الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nصندوق عدة كهربائية.\nجهاز كشف تسرب الغاز.\nمكنسة كهربائية صناعية.\nالأعمال المطلوب تنفيذها\nنظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.\nأحكم ربط المسامير أو الصواميل المفكوكة.\nافحص سلك التأريض وأحكم ربطه عند الحاجة.\nافحص ضغط الغاز بحيث يكون 6 ضغط جوي.\nافحص ضغط الزيت بحيث يكون 320 ضغط جوي.\nافحص مستوى الزيت وفقًا للشكل (1).\nافحص وجود تسرب للغاز أو الزيت.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد تشغيل مضخة الزيت.\nنظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.\nأحكم ربط المسامير أو الصواميل المفكوكة.\nافحص سلك التأريض وأحكم ربطه عند الحاجة.\nافحص ضغط الغاز بحيث يكون 6 ضغط جوي.\nافحص ضغط الزيت بحيث يكون 320 ضغط جوي.\nافحص مستوى الزيت وفقًا للشكل (1).\nافحص وجود تسرب للغاز أو الزيت.\nسجل عداد عمليات التوصيل/الفصل.\nسجل عداد تشغيل مضخة الزيت.\nملحوظات:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nالموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:\nالشكل 1: العلاقة بين مستوى الزيت ودرجة الحرارة * عند ضغط زيت 330 ضغط جوي — المركم: زجاجتان لكل قطب، 223 لكل قطب",
 "word_count_source": 304,
 "uncertain_terms": [
  {
   "term": "accumulator 2 bottles/pole 223/pole",
   "note": "الرقم 223 لكل قطب غير واضح في المصدر (وفي CB-271 يرد 22)؛ أُبقي كما هو دون تغيير."
  }
 ]
}