{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-271-r0-htm",
 "doc_number": "CB-271-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-271-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmad Al-Okabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة."
  },
  {
   "type": "paragraph",
   "text": "راجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "قاطع الدائرة خارج الخدمة.",
    "يجب عزل القاطع وتأريضه من الجهتين."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "صندوق عدة كهربائية.",
    "جهاز كشف تسرب الغاز.",
    "مكنسة كهربائية صناعية.",
    "ميجر 1000 فولت.",
    "أفوميتر.",
    "جهاز قياس مقاومة التيار المستمر.",
    "جهاز قياس زمني الفصل والتوصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "افحص سلامة عمل مؤشر الوضع وعداد العمليات والتلامسات المساعدة."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط غاز SF6 (6 ضغط جوي)."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود تسرب للغاز أو الزيت."
  },
  {
   "type": "paragraph",
   "text": "افحص السطح الخارجي للتأكد من عدم وجود صواميل أو مسامير مفكوكة أو بقع صدأ."
  },
  {
   "type": "paragraph",
   "text": "افحص سلك التأريض وأحكم ربطه عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "قس نسبة الرطوبة في غاز SF6 (قيمتها الطبيعية نحو 40 جزءًا في المليون حجميًا)."
  },
  {
   "type": "paragraph",
   "text": "قس نقاء غاز SF6 (قيمته الطبيعية نحو 98%)."
  },
  {
   "type": "paragraph",
   "text": "قس غازات التحلل."
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت في وحدة الضخ (p/p) وفقًا للشكل (1)."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل القاطع عند ضغط الزيت المنخفض 230 ضغط جوي."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن مفتاح ضغط الزيت يعمل ضمن حدود 10% من القيمة المحددة."
  },
  {
   "type": "paragraph",
   "text": "افحص ضبط مفتاحي ضغط وكثافة غاز SF6 (الإنذار والإيقاف) وفقًا للشكل (2) والجدول (1)."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة عزل دائرة التحكم؛ ويجب أن تكون أكبر من 2 ميجا أوم."
  },
  {
   "type": "paragraph",
   "text": "قس المقاومة بين الدائرة الرئيسية وخزان الغاز؛ ويجب أن تكون أكبر من 1000 ميجا أوم."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة التلامس المستمرة (DC) لكل وجه من أوجه القاطع."
  },
  {
   "type": "paragraph",
   "text": "قس زمني الفصل والتوصيل للقاطع (زمن الفصل أقل من 0.018 ثانية، وزمن التوصيل أقل من 0.1 ثانية)."
  },
  {
   "type": "paragraph",
   "text": "افحص الزمن اللازم لارتفاع الضغط من 315 بار إلى 335 بار."
  },
  {
   "type": "paragraph",
   "text": "ادهن آلية التشغيل بشحم السيليكون."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط غاز النيتروجين (N2) في المركم، وذلك بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 220 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز."
  },
  {
   "type": "paragraph",
   "text": "افحص سخان التدفئة (space heater) للتأكد من عدم انقطاعه، وذلك بقياس التيار بين طرفيه."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع إلى الخدمة."
  },
  {
   "type": "list",
   "items": [
    "افحص سلامة عمل مؤشر الوضع وعداد العمليات والتلامسات المساعدة.",
    "افحص ضغط غاز SF6 (6 ضغط جوي).",
    "افحص وجود تسرب للغاز أو الزيت.",
    "افحص السطح الخارجي للتأكد من عدم وجود صواميل أو مسامير مفكوكة أو بقع صدأ.",
    "افحص سلك التأريض وأحكم ربطه عند الحاجة.",
    "قس نسبة الرطوبة في غاز SF6 (قيمتها الطبيعية نحو 40 جزءًا في المليون حجميًا).",
    "قس نقاء غاز SF6 (قيمته الطبيعية نحو 98%).",
    "قس غازات التحلل.",
    "افحص مستوى الزيت في وحدة الضخ (p/p) وفقًا للشكل (1).",
    "افحص عمل القاطع عند ضغط الزيت المنخفض 230 ضغط جوي.",
    "تأكد من أن مفتاح ضغط الزيت يعمل ضمن حدود 10% من القيمة المحددة.",
    "افحص ضبط مفتاحي ضغط وكثافة غاز SF6 (الإنذار والإيقاف) وفقًا للشكل (2) والجدول (1).",
    "قس مقاومة عزل دائرة التحكم؛ ويجب أن تكون أكبر من 2 ميجا أوم.",
    "قس المقاومة بين الدائرة الرئيسية وخزان الغاز؛ ويجب أن تكون أكبر من 1000 ميجا أوم.",
    "قس مقاومة التلامس المستمرة (DC) لكل وجه من أوجه القاطع.",
    "قس زمني الفصل والتوصيل للقاطع (زمن الفصل أقل من 0.018 ثانية، وزمن التوصيل أقل من 0.1 ثانية).",
    "افحص الزمن اللازم لارتفاع الضغط من 315 بار إلى 335 بار.",
    "ادهن آلية التشغيل بشحم السيليكون.",
    "افحص ضغط غاز النيتروجين (N2) في المركم، وذلك بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 220 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز.",
    "افحص سخان التدفئة (space heater) للتأكد من عدم انقطاعه، وذلك بقياس التيار بين طرفيه.",
    "أعد القاطع إلى الخدمة."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم القاطع",
     "محتوى الرطوبة (جزء في المليون)",
     "نسبة غاز SF6 (%)",
     "مقاومة التلامس المستمرة (ميكرو أوم)",
     "زمنا الفصل والتوصيل",
     ""
    ],
    [
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "R",
     "S",
     "T",
     "الفصل (مللي ثانية)",
     "التوصيل (مللي ثانية)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": ".............................................................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 1: العلاقة بين مستوى الزيت ودرجة الحرارة * عند ضغط زيت 330 ضغط جوي — المركم: زجاجتان لكل قطب، 22 لكل قطب"
    ],
    [
     "الشكل 2: ضغط غاز SF6 مقابل درجة الحرارة C/CS"
    ],
    [
     "الجدول 1: ضبط الضغط"
    ],
    [
     "الجدول 2: إجراء الفحص العادي"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmad Al-Okabi، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة.\nراجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nقاطع الدائرة خارج الخدمة.\nيجب عزل القاطع وتأريضه من الجهتين.\nالعدد والأدوات والأجهزة المستخدمة\nصندوق عدة كهربائية.\nجهاز كشف تسرب الغاز.\nمكنسة كهربائية صناعية.\nميجر 1000 فولت.\nأفوميتر.\nجهاز قياس مقاومة التيار المستمر.\nجهاز قياس زمني الفصل والتوصيل.\nالأعمال المطلوب تنفيذها\nافحص سلامة عمل مؤشر الوضع وعداد العمليات والتلامسات المساعدة.\nافحص ضغط غاز SF6 (6 ضغط جوي).\nافحص وجود تسرب للغاز أو الزيت.\nافحص السطح الخارجي للتأكد من عدم وجود صواميل أو مسامير مفكوكة أو بقع صدأ.\nافحص سلك التأريض وأحكم ربطه عند الحاجة.\nقس نسبة الرطوبة في غاز SF6 (قيمتها الطبيعية نحو 40 جزءًا في المليون حجميًا).\nقس نقاء غاز SF6 (قيمته الطبيعية نحو 98%).\nقس غازات التحلل.\nافحص مستوى الزيت في وحدة الضخ (p/p) وفقًا للشكل (1).\nافحص عمل القاطع عند ضغط الزيت المنخفض 230 ضغط جوي.\nتأكد من أن مفتاح ضغط الزيت يعمل ضمن حدود 10% من القيمة المحددة.\nافحص ضبط مفتاحي ضغط وكثافة غاز SF6 (الإنذار والإيقاف) وفقًا للشكل (2) والجدول (1).\nقس مقاومة عزل دائرة التحكم؛ ويجب أن تكون أكبر من 2 ميجا أوم.\nقس المقاومة بين الدائرة الرئيسية وخزان الغاز؛ ويجب أن تكون أكبر من 1000 ميجا أوم.\nقس مقاومة التلامس المستمرة (DC) لكل وجه من أوجه القاطع.\nقس زمني الفصل والتوصيل للقاطع (زمن الفصل أقل من 0.018 ثانية، وزمن التوصيل أقل من 0.1 ثانية).\nافحص الزمن اللازم لارتفاع الضغط من 315 بار إلى 335 بار.\nادهن آلية التشغيل بشحم السيليكون.\nافحص ضغط غاز النيتروجين (N2) في المركم، وذلك بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 220 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز.\nافحص سخان التدفئة (space heater) للتأكد من عدم انقطاعه، وذلك بقياس التيار بين طرفيه.\nأعد القاطع إلى الخدمة.\nافحص سلامة عمل مؤشر الوضع وعداد العمليات والتلامسات المساعدة.\nافحص ضغط غاز SF6 (6 ضغط جوي).\nافحص وجود تسرب للغاز أو الزيت.\nافحص السطح الخارجي للتأكد من عدم وجود صواميل أو مسامير مفكوكة أو بقع صدأ.\nافحص سلك التأريض وأحكم ربطه عند الحاجة.\nقس نسبة الرطوبة في غاز SF6 (قيمتها الطبيعية نحو 40 جزءًا في المليون حجميًا).\nقس نقاء غاز SF6 (قيمته الطبيعية نحو 98%).\nقس غازات التحلل.\nافحص مستوى الزيت في وحدة الضخ (p/p) وفقًا للشكل (1).\nافحص عمل القاطع عند ضغط الزيت المنخفض 230 ضغط جوي.\nتأكد من أن مفتاح ضغط الزيت يعمل ضمن حدود 10% من القيمة المحددة.\nافحص ضبط مفتاحي ضغط وكثافة غاز SF6 (الإنذار والإيقاف) وفقًا للشكل (2) والجدول (1).\nقس مقاومة عزل دائرة التحكم؛ ويجب أن تكون أكبر من 2 ميجا أوم.\nقس المقاومة بين الدائرة الرئيسية وخزان الغاز؛ ويجب أن تكون أكبر من 1000 ميجا أوم.\nقس مقاومة التلامس المستمرة (DC) لكل وجه من أوجه القاطع.\nقس زمني الفصل والتوصيل للقاطع (زمن الفصل أقل من 0.018 ثانية، وزمن التوصيل أقل من 0.1 ثانية).\nافحص الزمن اللازم لارتفاع الضغط من 315 بار إلى 335 بار.\nادهن آلية التشغيل بشحم السيليكون.\nافحص ضغط غاز النيتروجين (N2) في المركم، وذلك بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 220 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز.\nافحص سخان التدفئة (space heater) للتأكد من عدم انقطاعه، وذلك بقياس التيار بين طرفيه.\nأعد القاطع إلى الخدمة.\nرقم القاطع | محتوى الرطوبة (جزء في المليون) | نسبة غاز SF6 (%) | مقاومة التلامس المستمرة (ميكرو أوم) | زمنا الفصل والتوصيل | \nR | S | T | R | S | T | R | S | T | الفصل (مللي ثانية) | التوصيل (مللي ثانية)\nملحوظات:\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\n..............................................................................................................................................................................\nالموقع: القاطع — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:\nالشكل 1: العلاقة بين مستوى الزيت ودرجة الحرارة * عند ضغط زيت 330 ضغط جوي — المركم: زجاجتان لكل قطب، 22 لكل قطب\nالشكل 2: ضغط غاز SF6 مقابل درجة الحرارة C/CS\nالجدول 1: ضبط الضغط\nالجدول 2: إجراء الفحص العادي",
 "word_count_source": 784,
 "uncertain_terms": [
  {
   "term": "p/p unit",
   "note": "الاختصار p/p غير مفسّر في المصدر؛ تُرجم إلى وحدة الضخ في سياق مستوى زيت وحدة الضخ."
  },
  {
   "term": "C/CS",
   "note": "الرمز C/CS في عنوان الشكل 2 غير مفسّر في المصدر؛ أُبقي كما هو."
  },
  {
   "term": "measure current bet the space heater terminals",
   "note": "المصدر يكتب bet؛ قُرئت على أنها between (بين)."
  }
 ]
}