{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-cb-284-r0-htm",
 "doc_number": "CB-284-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-284-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "يمكن لقاطع الدائرة أن يؤدي في المتوسط عمليات الفصل التالية دون الحاجة إلى استبدال التلامسات والزيت:"
  },
  {
   "type": "paragraph",
   "text": "6 عمليات فصل عند أقصى سعة قطع موضحة على لوحة البيانات."
  },
  {
   "type": "paragraph",
   "text": "12 عملية فصل عند 50% من أقصى سعة قطع موضحة على لوحة البيانات."
  },
  {
   "type": "paragraph",
   "text": "500 عملية فصل عند التيار المقنن."
  },
  {
   "type": "paragraph",
   "text": "1000 عملية فصل عند 50% من التيار المقنن."
  },
  {
   "type": "paragraph",
   "text": "2000 عملية فصل عند 25% من التيار المقنن."
  },
  {
   "type": "paragraph",
   "text": "بعد فترة معينة من الخدمة، يلزم من وقت لآخر فحص عناصر التلامس الثابت (10) من حيث النقر؛ وفي حالة وجود نقر قم ببرده مع الحرص على عدم تغيير شكل العنصر، ثم نظف البرادة الناتجة."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ayman Mohamed Mohamed Taha، واختبرها م. Mohamed El-Sayed Ahmed و Maher Abd Elgawad Salem، واعتمدها م. Mohamed Salah Eldin Abd Elghafar، مدير عام محطة كهرباء وادي حوف."
  },
  {
   "type": "paragraph",
   "text": "راجع هذه الوثيقة م. Nageh Soliman Shosha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahemel-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل،"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون التوربين الغازي خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "افصل قاطع دائرة المولد واسحبه خارج الخلية."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل،",
    "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "يجب أن تكون التوربين الغازي خارج الخدمة.",
    "افصل قاطع دائرة المولد واسحبه خارج الخلية.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة صيانة كامل.",
    "مفتاح ربط، مفك.",
    "مواد تنظيف (قطعة قماش - كيروسين).",
    "ميكرو أومميتر طراز TYP600A.",
    "ملتي ميتر رقمي طراز KIASE-KS-6160.",
    "ميجر طراز 3122."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فك الصنابير (21) وفرغ زيت الأقطاب في وعاء.",
    "أغلق مواضع الصنابير (21) بأي مسامير جديدة أو بأي وسيلة أخرى.",
    "قبل ملء الأقطاب بزيت جديد، اغسلها بصب بعض الزيت الجديد ثم تصريفه كما هو موضح أعلاه؛ وتكرر هذه العملية ثلاث أو أربع مرات.",
    "ويمكن الحكم على كفاية الغسيل من عدمه من خلال الفرق بين لون الزيت الداخل ولون الزيت الخارج. ملحوظة: يمكن إعادة استخدام الزيت المستعمل في غسل الأقطاب في الملء فقط بعد ترشيحه وتجفيفه.",
    "بعد الغسيل، أحكم ربط الصنابير (21) واملأ الأقطاب بزيت مرشح ومجفف حتى العلامة الموجودة على مبين مستوى الزيت.",
    "فك سدادة أو غطاء التعبئة وصب الزيت ببطء في كل قطب.",
    "بعد وصول الزيت إلى علامة المستوى، انتظر بضع دقائق، ثم أكمل الملء حتى العلامة عند الحاجة.",
    "سجل تاريخ إعادة الملء وعدد عمليات الفصل في ملف الصيانة."
   ]
  },
  {
   "type": "list",
   "items": [
    "أخرج قاطع الدائرة من الخدمة دون تصريف الزيت، ونفذ العمليات التالية على كل قطب:",
    "فك الصواميل من الطرف العلوي (17).",
    "أخرج الوردة (24) والحشية (25) والغطاء العازل (15) والحشية (14).",
    "فك صامولة الربط (13) واسحب الطرف العلوي (17) والموصل (11) الحامل لعناصر التلامس (10) باستخدام مفتاح العدة المناسب المورد مع القاطع.",
    "افحص عناصر التلامس، وإذا لزم الاستبدال فضع الموصل (11) بين فكي ملزمة طاولة مغطاة بألواح من الألومنيوم أو الباكليت أو بقطعة قماش.",
    "أمسك الحاوية العازلة (29) وأخرجها بالقوة بتدويرها يمينًا ويسارًا مع الحرص على تجميع العناصر (10) والنابض (28).",
    "استبدل عناصر التلامس (10) التالفة.",
    "أعد تجميع الأجزاء وركب النوابض (28) بحيث تكون أجزاؤها إلى الأعلى، أي في الاتجاه المعاكس لألواح القوس.",
    "سجل تاريخ إعادة الملء وعدد عمليات الفصل في ملف الصيانة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "شرح الرسم"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "الإطار الحامل",
     "",
     "14",
     "غطاء الجلبة",
     "",
     "26",
     "صامولة حلقية"
    ],
    [
     "2",
     "مضخة الزيت",
     "",
     "15",
     "الغطاء العازل",
     "",
     "27",
     "أنبوب تفريغ الغاز ودعامة الصمام"
    ],
    [
     "3",
     "جلبة مضخة الزيت",
     "",
     "16",
     "سدادة تعبئة الزيت",
     "",
     "28",
     "النابض الورقي للتلامس الثابت"
    ],
    [
     "4",
     "القضيب العازل",
     "",
     "17",
     "الطرف العلوي",
     "",
     "29",
     "حاوية التلامس الثابت"
    ],
    [
     "5",
     "الأسطوانة العازلة",
     "",
     "18",
     "الطرف السفلي",
     "",
     "30",
     "جلبة غرفة القوس"
    ],
    [
     "7",
     "التلامس المتحرك",
     "",
     "19",
     "جلبة مبين مستوى الزيت",
     "",
     "31",
     "جلبة الطرف السفلي"
    ],
    [
     "8",
     "التلامس الرقائقي",
     "",
     "20",
     "مبين مستوى الزيت",
     "",
     "32",
     "وردة الطرف السفلي"
    ],
    [
     "9",
     "غرفة القوس",
     "",
     "21",
     "صنبور تصريف الزيت",
     "",
     "33",
     "ذراع العمود"
    ],
    [
     "10",
     "التلامس الثابت",
     "",
     "22",
     "جلبة سدادة تعبئة الزيت",
     "",
     "34",
     "جلبة مضخة الزيت"
    ],
    [
     "11",
     "الموصل العلوي",
     "",
     "23",
     "وردة سدادة تعبئة الزيت",
     "",
     "35",
     "حلقة التدعيم"
    ],
    [
     "12",
     "الصمام",
     "",
     "24",
     "الوردة العلوية",
     "",
     "36",
     "عمود التشغيل"
    ],
    [
     "13",
     "صامولة ربط الموصل العلوي",
     "",
     "25",
     "جلبة الطرف العلوي",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nيمكن لقاطع الدائرة أن يؤدي في المتوسط عمليات الفصل التالية دون الحاجة إلى استبدال التلامسات والزيت:\n6 عمليات فصل عند أقصى سعة قطع موضحة على لوحة البيانات.\n12 عملية فصل عند 50% من أقصى سعة قطع موضحة على لوحة البيانات.\n500 عملية فصل عند التيار المقنن.\n1000 عملية فصل عند 50% من التيار المقنن.\n2000 عملية فصل عند 25% من التيار المقنن.\nبعد فترة معينة من الخدمة، يلزم من وقت لآخر فحص عناصر التلامس الثابت (10) من حيث النقر؛ وفي حالة وجود نقر قم ببرده مع الحرص على عدم تغيير شكل العنصر، ثم نظف البرادة الناتجة.\nأعد المسودة الأولى م. Ayman Mohamed Mohamed Taha، واختبرها م. Mohamed El-Sayed Ahmed و Maher Abd Elgawad Salem، واعتمدها م. Mohamed Salah Eldin Abd Elghafar، مدير عام محطة كهرباء وادي حوف.\nراجع هذه الوثيقة م. Nageh Soliman Shosha، مدير مراقبة الجودة في CEPC، ووثقها م. Afaf Ebrahemel-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل،\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيجب أن تكون التوربين الغازي خارج الخدمة.\nافصل قاطع دائرة المولد واسحبه خارج الخلية.\nافصل التيار المستمر.\nيجب إصدار أمر شغل،\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة ... إلخ.\nيجب أن تكون التوربين الغازي خارج الخدمة.\nافصل قاطع دائرة المولد واسحبه خارج الخلية.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة صيانة كامل.\nمفتاح ربط، مفك.\nمواد تنظيف (قطعة قماش - كيروسين).\nميكرو أومميتر طراز TYP600A.\nملتي ميتر رقمي طراز KIASE-KS-6160.\nميجر طراز 3122.\nالأعمال المطلوب تنفيذها\nفك الصنابير (21) وفرغ زيت الأقطاب في وعاء.\nأغلق مواضع الصنابير (21) بأي مسامير جديدة أو بأي وسيلة أخرى.\nقبل ملء الأقطاب بزيت جديد، اغسلها بصب بعض الزيت الجديد ثم تصريفه كما هو موضح أعلاه؛ وتكرر هذه العملية ثلاث أو أربع مرات.\nويمكن الحكم على كفاية الغسيل من عدمه من خلال الفرق بين لون الزيت الداخل ولون الزيت الخارج. ملحوظة: يمكن إعادة استخدام الزيت المستعمل في غسل الأقطاب في الملء فقط بعد ترشيحه وتجفيفه.\nبعد الغسيل، أحكم ربط الصنابير (21) واملأ الأقطاب بزيت مرشح ومجفف حتى العلامة الموجودة على مبين مستوى الزيت.\nفك سدادة أو غطاء التعبئة وصب الزيت ببطء في كل قطب.\nبعد وصول الزيت إلى علامة المستوى، انتظر بضع دقائق، ثم أكمل الملء حتى العلامة عند الحاجة.\nسجل تاريخ إعادة الملء وعدد عمليات الفصل في ملف الصيانة.\nأخرج قاطع الدائرة من الخدمة دون تصريف الزيت، ونفذ العمليات التالية على كل قطب:\nفك الصواميل من الطرف العلوي (17).\nأخرج الوردة (24) والحشية (25) والغطاء العازل (15) والحشية (14).\nفك صامولة الربط (13) واسحب الطرف العلوي (17) والموصل (11) الحامل لعناصر التلامس (10) باستخدام مفتاح العدة المناسب المورد مع القاطع.\nافحص عناصر التلامس، وإذا لزم الاستبدال فضع الموصل (11) بين فكي ملزمة طاولة مغطاة بألواح من الألومنيوم أو الباكليت أو بقطعة قماش.\nأمسك الحاوية العازلة (29) وأخرجها بالقوة بتدويرها يمينًا ويسارًا مع الحرص على تجميع العناصر (10) والنابض (28).\nاستبدل عناصر التلامس (10) التالفة.\nأعد تجميع الأجزاء وركب النوابض (28) بحيث تكون أجزاؤها إلى الأعلى، أي في الاتجاه المعاكس لألواح القوس.\nسجل تاريخ إعادة الملء وعدد عمليات الفصل في ملف الصيانة.\nالموقع: كود قاطع الدائرة:\nفُحص بواسطة: التاريخ: التوقيع:\nشرح الرسم\n1 | الإطار الحامل |  | 14 | غطاء الجلبة |  | 26 | صامولة حلقية\n2 | مضخة الزيت |  | 15 | الغطاء العازل |  | 27 | أنبوب تفريغ الغاز ودعامة الصمام\n3 | جلبة مضخة الزيت |  | 16 | سدادة تعبئة الزيت |  | 28 | النابض الورقي للتلامس الثابت\n4 | القضيب العازل |  | 17 | الطرف العلوي |  | 29 | حاوية التلامس الثابت\n5 | الأسطوانة العازلة |  | 18 | الطرف السفلي |  | 30 | جلبة غرفة القوس\n7 | التلامس المتحرك |  | 19 | جلبة مبين مستوى الزيت |  | 31 | جلبة الطرف السفلي\n8 | التلامس الرقائقي |  | 20 | مبين مستوى الزيت |  | 32 | وردة الطرف السفلي\n9 | غرفة القوس |  | 21 | صنبور تصريف الزيت |  | 33 | ذراع العمود\n10 | التلامس الثابت |  | 22 | جلبة سدادة تعبئة الزيت |  | 34 | جلبة مضخة الزيت\n11 | الموصل العلوي |  | 23 | وردة سدادة تعبئة الزيت |  | 35 | حلقة التدعيم\n12 | الصمام |  | 24 | الوردة العلوية |  | 36 | عمود التشغيل\n13 | صامولة ربط الموصل العلوي |  | 25 | جلبة الطرف العلوي |  |  | ",
 "word_count_source": 886,
 "uncertain_terms": [
  {
   "term": "file pitting",
   "note": "عبارة المصدر file pitting مختصرة وغير واضحة نحويًا؛ تُرجمت على أنها برد مواضع النقر في عناصر التلامس الثابت."
  },
  {
   "term": "oil draining crock",
   "note": "المصدر يكتب crock؛ قُرئت على أنها cock (صنبور)."
  },
  {
   "term": "Replace the cocks (21) by any new screws or other means",
   "note": "صياغة المصدر غامضة؛ تُرجمت على أنها إغلاق مواضع الصنابير بمسامير جديدة أو بأي وسيلة أخرى."
  }
 ]
}