{
 "id": "gen-docs-app-gen-cairo-epc-switchgear-ds-050-r0-htm",
 "doc_number": "DS-050-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-050-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmed EL-Okaby، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة."
  },
  {
   "type": "paragraph",
   "text": "راجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. AfafEbrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "سكينة الفصل في الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "صندوق عدة كهربائية.",
    "جهاز كشف تسرب الغاز.",
    "مكنسة كهربائية صناعية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "نظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية."
  },
  {
   "type": "paragraph",
   "text": "افحص مؤشر الوضع."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط غاز SF6."
  },
  {
   "type": "paragraph",
   "text": "افحص وجود تسرب للغاز."
  },
  {
   "type": "list",
   "items": [
    "نظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.",
    "افحص مؤشر الوضع.",
    "افحص ضغط غاز SF6.",
    "افحص وجود تسرب للغاز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: سكينة الفصل — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب تنفيذها شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmed EL-Okaby، واختبرها م. Tarek EL-kafafy، وقبلها المدير العام م. Nady Mosaed، واعتمدها م. Mohamed EL-Tahawy، رئيس قطاع محطة شبرا الخيمة.\nراجع هذه الوثيقة م. Nageh Soliman Shousha، مدير مراقبة الجودة في CEPC، ووثقها م. AfafEbrahim El-Dib، رئيس قطاع التفتيش ومراقبة الجودة في CEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nسكينة الفصل في الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nصندوق عدة كهربائية.\nجهاز كشف تسرب الغاز.\nمكنسة كهربائية صناعية.\nالأعمال المطلوب تنفيذها\nنظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.\nافحص مؤشر الوضع.\nافحص ضغط غاز SF6.\nافحص وجود تسرب للغاز.\nنظف السطح الخارجي باستخدام المكنسة الكهربائية الصناعية.\nافحص مؤشر الوضع.\nافحص ضغط غاز SF6.\nافحص وجود تسرب للغاز.\nالموقع: سكينة الفصل — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 204,
 "uncertain_terms": []
}