{
 "id": "gen-docs-app-gen-edepc-switchgear-bd-003-r0-htm",
 "doc_number": "BD-003-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "BD-003-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بالرمز Y5 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abdel Aziz El Bagoury، واختبرها م. Atif Abdel Hakam، وراجعها م. Saad Bassuony، مهندس مراقبة الجودة في EDEPC، وقبلها م. Aly Abdel Whab، المدير العام، واعتمدها م. Mahmoud Saker، رئيس قطاع محطة طلخا 2×210."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، رئيس قطاع التخطيط والتنبؤ المالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل حذاء السلامة والخوذة وزوجي القفازات وقناع التنفس ونظارة السلامة، إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب فصل الجهد عن مجرى القضبان (bus duct) وتوصيل القضبان بالأرض."
  },
  {
   "type": "paragraph",
   "text": "افحص مقاومة العزل باستخدام الميجر قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل حذاء السلامة والخوذة وزوجي القفازات وقناع التنفس ونظارة السلامة، إلخ.",
    "يجب أن تكون الوحدة خارج الخدمة.",
    "يجب فصل الجهد عن مجرى القضبان (bus duct) وتوصيل القضبان بالأرض.",
    "افحص مقاومة العزل باستخدام الميجر قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة صيانة كامل.",
    "مهمات السلامة والصحة المهنية.",
    "جهاز ميجر وفولتميتر رقمي ومبين جهد.",
    "سبراي وقطعة قماش ناعمة وفرش للتنظيف، ومنفاخ هواء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فك الغطاء السفلي للمولد.",
    "فك الوصلة المرنة للمولد وللمحول الرئيسي والمحول المساعد من جهة 15.75 ك.ف.",
    "إذا كانت أي وصلة مرنة غير سليمة فاستبدلها بأخرى جديدة.",
    "نظف جميع الأسطح الخزفية لجلبات 15.75 ك.ف (مخرج المولد).",
    "أزل عوازل تثبيت مجرى القضبان 15.75 ك.ف وتأكد من سلامة الحشوة، وإذا لم تكن سليمة فاستبدلها.",
    "نظف العازل واضبط المسافة بين مجرى القضبان والعازل.",
    "افحص محولي التيار والجهد الخاصين بمجرى القضبان ومجموعة الوقاية.",
    "قس مقاومة عزل مجرى القضبان باستخدام جهاز الميجر 5000 فولت تيار مستمر (ميجا أوم) — الجدول (1).",
    "كرر الخطوات أرقام 5 و6 و7 على جميع أجزاء مجرى القضبان للأوجه الثلاثة جزءًا جزءًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الجدول (1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "T-R",
     "S-T",
     "R-S",
     "T-E",
     "S-E",
     "R-E"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود مجرى القضبان: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه كل خمس سنوات كما هو موضح بالرمز Y5 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Abdel Aziz El Bagoury، واختبرها م. Atif Abdel Hakam، وراجعها م. Saad Bassuony، مهندس مراقبة الجودة في EDEPC، وقبلها م. Aly Abdel Whab، المدير العام، واعتمدها م. Mahmoud Saker، رئيس قطاع محطة طلخا 2×210.\nقبل هذه الوثيقة م. Samir Abd El Gilil، مدير عام التفتيش ومراقبة الجودة في EDEPC ومنسق MPIS، ووثقها المحاسب Mahmoud Soliman، رئيس قطاع التخطيط والتنبؤ المالي في EDEPC والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل حذاء السلامة والخوذة وزوجي القفازات وقناع التنفس ونظارة السلامة، إلخ.\nيجب فصل الجهد عن مجرى القضبان (bus duct) وتوصيل القضبان بالأرض.\nافحص مقاومة العزل باستخدام الميجر قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل حذاء السلامة والخوذة وزوجي القفازات وقناع التنفس ونظارة السلامة، إلخ.\nيجب أن تكون الوحدة خارج الخدمة.\nيجب فصل الجهد عن مجرى القضبان (bus duct) وتوصيل القضبان بالأرض.\nافحص مقاومة العزل باستخدام الميجر قبل الصيانة وبعدها قبل إعادة توصيل الجهد بمجرى القضبان.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة صيانة كامل.\nمهمات السلامة والصحة المهنية.\nجهاز ميجر وفولتميتر رقمي ومبين جهد.\nسبراي وقطعة قماش ناعمة وفرش للتنظيف، ومنفاخ هواء.\nالأعمال المطلوب تنفيذها\nفك الغطاء السفلي للمولد.\nفك الوصلة المرنة للمولد وللمحول الرئيسي والمحول المساعد من جهة 15.75 ك.ف.\nإذا كانت أي وصلة مرنة غير سليمة فاستبدلها بأخرى جديدة.\nنظف جميع الأسطح الخزفية لجلبات 15.75 ك.ف (مخرج المولد).\nأزل عوازل تثبيت مجرى القضبان 15.75 ك.ف وتأكد من سلامة الحشوة، وإذا لم تكن سليمة فاستبدلها.\nنظف العازل واضبط المسافة بين مجرى القضبان والعازل.\nافحص محولي التيار والجهد الخاصين بمجرى القضبان ومجموعة الوقاية.\nقس مقاومة عزل مجرى القضبان باستخدام جهاز الميجر 5000 فولت تيار مستمر (ميجا أوم) — الجدول (1).\nكرر الخطوات أرقام 5 و6 و7 على جميع أجزاء مجرى القضبان للأوجه الثلاثة جزءًا جزءًا.\nالجدول (1)\nT-R | S-T | R-S | T-E | S-E | R-E\nملحوظات:\nالموقع: كود مجرى القضبان: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 432,
 "uncertain_terms": [
  {
   "term": "Check CT and VT of duct bt protection group",
   "note": "الاختصار bt غير مفسّر في المصدر؛ تُرجم إلى فحص محولي التيار والجهد الخاصين بمجرى القضبان ومجموعة الوقاية."
  },
  {
   "term": "Repeat th steps No 5,6,7 at all 3phase duct part by port",
   "note": "عبارة part by port غير واضحة في المصدر؛ تُرجمت على أنها تكرار الخطوات على كل جزء من أجزاء مجرى القضبان للأوجه الثلاثة."
  },
  {
   "term": "Loose cover down of generator",
   "note": "المصدر يكتب Loose؛ قُرئت على أنها فك (loosen)."
  }
 ]
}