{
 "id": "gen-docs-app-gen-edepc-switchgear-cb-311-r0-htm",
 "doc_number": "CB-311-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-311-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ahmed Abel Halim Elangger، وراجعها م. Mohamed Salah Badawy، وقبلها م. Abdel Rahem Salam، المدير العام، واعتمدها م. Mohamed Enan، رئيس قطاع محطة كهرباء دمياط، شركة شرق الدلتا لإنتاج الكهرباء."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "يجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.",
    "قاطع الدائرة مفتوح ومسحوب خارج الخلية.",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "فولتميتر رقمي.",
    "ميجر.",
    "فرش تنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نظف سطح التلامس للوحدة المعدنية المغلقة (metal clad).",
    "افحص آلية السحب (racking) للتأكد من أنها في وضع الفصل.",
    "افحص جهد التحكم عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع.",
    "افحص ستارة الأمان داخل الخلية للتأكد من انزلاقها بحرية.",
    "نظف آلية تشغيل القاطع وشحمها بالشحم وسبراي الاختراق.",
    "افحص مؤشر الوضع الميكانيكي.",
    "افحص مقبض تشغيل القاطع وقابس جهاز التشغيل.",
    "افحص التشغيل الكهربائي باستخدام خزانة الاختبار (إن وجدت) أو وضع الاختبار في مجموعة مفاتيح الوحدة المعدنية المغلقة.",
    "افحص قضيب التلامس المتحرك لقاطع التفريغ الفراغي والقاطع مفتوح، وامسح الشحم من على القضيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ahmed Abel Halim Elangger، وراجعها م. Mohamed Salah Badawy، وقبلها م. Abdel Rahem Salam، المدير العام، واعتمدها م. Mohamed Enan، رئيس قطاع محطة كهرباء دمياط، شركة شرق الدلتا لإنتاج الكهرباء.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيجب ارتداء مهمات الوقاية الشخصية المناسبة: حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nقاطع الدائرة مفتوح ومسحوب خارج الخلية.\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات\nطقم عدة كامل.\nفولتميتر رقمي.\nميجر.\nفرش تنظيف.\nالأعمال المطلوب تنفيذها\nنظف سطح التلامس للوحدة المعدنية المغلقة (metal clad).\nافحص آلية السحب (racking) للتأكد من أنها في وضع الفصل.\nافحص جهد التحكم عند مصدر القدرة وهبوط الجهد بين مصدر القدرة والقاطع.\nافحص ستارة الأمان داخل الخلية للتأكد من انزلاقها بحرية.\nنظف آلية تشغيل القاطع وشحمها بالشحم وسبراي الاختراق.\nافحص مؤشر الوضع الميكانيكي.\nافحص مقبض تشغيل القاطع وقابس جهاز التشغيل.\nافحص التشغيل الكهربائي باستخدام خزانة الاختبار (إن وجدت) أو وضع الاختبار في مجموعة مفاتيح الوحدة المعدنية المغلقة.\nافحص قضيب التلامس المتحرك لقاطع التفريغ الفراغي والقاطع مفتوح، وامسح الشحم من على القضيب.\nالموقع: كود المعدة:\nفُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 307,
 "uncertain_terms": [
  {
   "term": "power plug operating device",
   "note": "عبارة المصدر the operating handle of the CB and the power plug operating device غير واضحة؛ تُرجمت على أنها مقبض تشغيل القاطع وقابس جهاز التشغيل."
  }
 ]
}