{
  "id": "gen-docs-app-gen-hyd-ep-all-docs-chargers-ups-ch-022-r0-htm",
  "doc_number": "CH-022-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "Ch-022-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان"
    },
    {
      "type": "paragraph",
      "text": "لهذا الشاحن ثلاثة أوضاع تشغيل ممكنة كما يلي:"
    },
    {
      "type": "paragraph",
      "text": "- وضع التعويم 117.7 1% فولت لبطارية 53 خلية."
    },
    {
      "type": "paragraph",
      "text": "- وضع الشحن 119.25 1% فولت لبطارية 53 خلية."
    },
    {
      "type": "paragraph",
      "text": "- وضع الشحن المعزز (البوست): 110 - 143 فولت لبطارية 53 خلية."
    },
    {
      "type": "paragraph",
      "text": "يتم التحويل من وضع التعويم إلى وضع الشحن أوتوماتيكيًا في كل مرة يتوقف فيها الشاحن بسبب عطل في المصدر الرئيسي أو عطل."
    },
    {
      "type": "paragraph",
      "text": "يتم التحويل إلى الشحن المعزز بوضع العاكس I2 على وضع الشحن المعزز (العاكس I2 داخل الشاحن)"
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. ناصر السيد عبد العزيز، واختبرها م. حسيب حسين بهبوب، ووافق عليها م. محمد أسامة سليمان مدير عام، واعتمدها م. محمد الباسط ركابي رئيس قطاع محطة السد العالي، ووثّقها م. كامل راغب حكيم منسق نظام معلومات إجراءات الصيانة بشركة المحطات المائية لإنتاج الكهرباء ومدير عام التفتيش وضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر)."
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
        "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
        "ارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة والقفاز المطاطي. ... إلخ",
        "يجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر)."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "فولتميتر رقمي للتيار المستمر.",
        "بلور أو مكنسة كهربائية",
        "طقم عدد كامل مناسب",
        "مفك صغير",
        "خرقة تنظيف جافة، وفرشاة، وبلور."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "إذا كان المقوّم معطلًا أو متوقفًا.",
        "إذا كان هناك عطل في المصدر الرئيسي",
        "إذا كان الشاحن في وضع الشحن المعزز."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود الشاحن: راجعه: التوقيع: تاريخ آخر اختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان\nلهذا الشاحن ثلاثة أوضاع تشغيل ممكنة كما يلي:\n- وضع التعويم 117.7 1% فولت لبطارية 53 خلية.\n- وضع الشحن 119.25 1% فولت لبطارية 53 خلية.\n- وضع الشحن المعزز (البوست): 110 - 143 فولت لبطارية 53 خلية.\nيتم التحويل من وضع التعويم إلى وضع الشحن أوتوماتيكيًا في كل مرة يتوقف فيها الشاحن بسبب عطل في المصدر الرئيسي أو عطل.\nيتم التحويل إلى الشحن المعزز بوضع العاكس I2 على وضع الشحن المعزز (العاكس I2 داخل الشاحن)\nأعد المسودة الأولى م. ناصر السيد عبد العزيز، واختبرها م. حسيب حسين بهبوب، ووافق عليها م. محمد أسامة سليمان مدير عام، واعتمدها م. محمد الباسط ركابي رئيس قطاع محطة السد العالي، ووثّقها م. كامل راغب حكيم منسق نظام معلومات إجراءات الصيانة بشركة المحطات المائية لإنتاج الكهرباء ومدير عام التفتيش وضبط الجودة.\nاحتياطات الأمان\nيجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر).\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة والقفاز المطاطي. ... إلخ\nيجب أن يكون الشاحن خارج الخدمة ومعزولًا من الجهتين (تيار متردد وتيار مستمر).\nالعدد والأدوات والمعدات\nفولتميتر رقمي للتيار المستمر.\nبلور أو مكنسة كهربائية\nطقم عدد كامل مناسب\nمفك صغير\nخرقة تنظيف جافة، وفرشاة، وبلور.\nالأعمال المطلوب تنفيذها\nإذا كان المقوّم معطلًا أو متوقفًا.\nإذا كان هناك عطل في المصدر الرئيسي\nإذا كان الشاحن في وضع الشحن المعزز.\nالموقع: كود الشاحن: راجعه: التوقيع: تاريخ آخر اختبار:",
  "word_count_source": 317,
  "uncertain_terms": [
    {
      "note": "القيمة مكتوبة في الأصل «117.7 1% v» بدون إشارة ±؛ نُقلت حرفيًا كما وردت والأرجح المقصود 117.7 ±1% فولت.",
      "term": "117.7 1% v"
    },
    {
      "note": "القيمة مكتوبة في الأصل «119.25 1% v» بدون إشارة ±؛ نُقلت حرفيًا كما وردت والأرجح المقصود 119.25 ±1% فولت.",
      "term": "119.25 1% v"
    },
    {
      "note": "المقصود غير مؤكد في الأصل (العاكس I2)؛ نُقل حرفيًا كما ورد.",
      "term": "inverter I2"
    },
    {
      "note": "صياغة مشوهة في الأصل (should be will trained)؛ تُرجمت حسب المعنى المقصود (مدربًا ومؤهلًا أو تحت إشراف مباشر).",
      "term": "Maintenance staff should be will trained"
    },
    {
      "note": "قائمة الأعمال في الأصل جمل شرطية غير مكتملة؛ تُرجمت كما وردت دون إضافة.",
      "term": "Work to be Carried Out list (conditional fragments)"
    }
  ]
}