{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-235-r0-htm",
 "doc_number": "CB-235-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-235-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1 لقواطع دائرة المولد الهوائية، الذي يجب تنفيذه كل 3 سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية لقاطع الدائرة:"
  },
  {
   "type": "paragraph",
   "text": "قاطع دائرة هوائي بجهد مقنن 17.5 ك.ف وتيار مقنن 5000 أمبير وسعة قطع مقننة 40 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "يعمل هذا القاطع بآلية تشغيل تعمل بالطاقة المخزنة كهربائيًا طراز GM، تُغذى بجهد 110 فولت تيار مستمر، مع ملف توصيل تحويلي (shunt closing release) بجهد 110 فولت تيار مستمر وملف فصل تحويلي يعمل بالجهد."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها م. Mahmoud Ahmed Abd El Dayem، المدير العام، واعتمدها م. Mohamed Abdel-Baset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية اللازمة مثل حذاء السلامة وخوذة السلامة ... إلخ.",
    "يجب عزل المولد.",
    "يجب سحب قاطع دائرة المولد خارج الخلية.",
    "وصّل تأريض المولد (G-ES)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "عدة يدوية."
  },
  {
   "type": "paragraph",
   "text": "ميكرو أومميتر."
  },
  {
   "type": "paragraph",
   "text": "طقم قياس الزمن."
  },
  {
   "type": "paragraph",
   "text": "مقياس فيلر (0 مم - 10 مم)."
  },
  {
   "type": "paragraph",
   "text": "سكوتش برايت."
  },
  {
   "type": "paragraph",
   "text": "زيت تشحيم وفازلين."
  },
  {
   "type": "list",
   "items": [
    "عدة يدوية.",
    "ميكرو أومميتر.",
    "طقم قياس الزمن.",
    "مقياس فيلر (0 مم - 10 مم).",
    "سكوتش برايت.",
    "زيت تشحيم وفازلين."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "أزل الغبار من وحدات الأقطاب ونظف العوازل بقطعة قماش جافة."
  },
  {
   "type": "list",
   "items": [
    "أزل الغبار من وحدات الأقطاب ونظف العوازل بقطعة قماش جافة.",
    "نظف آلية التشغيل والوصلات وشحمها؛ شحم المفصلات.",
    "نظف تلامسات القوس والتلامسات الرئيسية وشحمها بالفازلين.",
    "نظف الطرف الذي يتعشق مع حلقات شفرات الفصل الظاهرة.",
    "افحص مجاري القوس (arc-chutes).",
    "قس باستخدام الفيلر الفجوة بين تلامس القوس المتحرك والجزء الأوسط من تلامس القوس الثابت؛ ويجب أن تكون الفجوة (6 مم ± 1 مم)، وإذا انخفضت الفجوة إلى أقل من 2.5 مم فاستبدل تلامسات القوس.",
    "افحص زمني الفصل والتوصيل: زمن الفصل = 53 مللي ثانية، وزمن التوصيل = 168 مللي ثانية."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص الفجوة:"
  },
  {
   "type": "paragraph",
   "text": "بعد تنظيف التلامس الرئيسي وتلامسات القوس، وصّل قاطع الدائرة وافحص الفجوة."
  },
  {
   "type": "paragraph",
   "text": "2.5 مم < الفجوة < 6 مم كنتيجة مرجعية."
  },
  {
   "type": "paragraph",
   "text": "اختبر الزمن (التوصيل - الفصل) ومقاومة التلامس."
  },
  {
   "type": "list",
   "items": [
    "قس مقاومة التلامسات الرئيسية.",
    "قس زمني الفصل والتوصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "نتائج الاختبار (القيم المقروءة)."
  },
  {
   "type": "table",
   "rows": [
    [
     "أوجه القاطع",
     "الفجوة (مم)",
     "مقاومة التلامس (مللي أوم)",
     "التوقيت"
    ],
    [
     "الوجه A",
     "4.15",
     "15-13",
     "ورقة الاختبار"
    ],
    [
     "الوجه B",
     "3.75",
     "20-16",
     "ورقة الاختبار"
    ],
    [
     "الوجه C",
     "3.75",
     "20-21",
     "ورقة الاختبار"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "القيمة المرجعية لمقاومة التلامس هي 12 ميكرو أوم."
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1 لقواطع دائرة المولد الهوائية، الذي يجب تنفيذه كل 3 سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nالبيانات الفنية لقاطع الدائرة:\nقاطع دائرة هوائي بجهد مقنن 17.5 ك.ف وتيار مقنن 5000 أمبير وسعة قطع مقننة 40 ك.أ.\nيعمل هذا القاطع بآلية تشغيل تعمل بالطاقة المخزنة كهربائيًا طراز GM، تُغذى بجهد 110 فولت تيار مستمر، مع ملف توصيل تحويلي (shunt closing release) بجهد 110 فولت تيار مستمر وملف فصل تحويلي يعمل بالجهد.\nأعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها م. Mahmoud Ahmed Abd El Dayem، المدير العام، واعتمدها م. Mohamed Abdel-Baset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية اللازمة مثل حذاء السلامة وخوذة السلامة ... إلخ.\nيجب عزل المولد.\nيجب سحب قاطع دائرة المولد خارج الخلية.\nوصّل تأريض المولد (G-ES).\nالعدد والأدوات والأجهزة المستخدمة\nعدة يدوية.\nميكرو أومميتر.\nطقم قياس الزمن.\nمقياس فيلر (0 مم - 10 مم).\nسكوتش برايت.\nزيت تشحيم وفازلين.\nعدة يدوية.\nميكرو أومميتر.\nطقم قياس الزمن.\nمقياس فيلر (0 مم - 10 مم).\nسكوتش برايت.\nزيت تشحيم وفازلين.\nالأعمال المطلوب تنفيذها\nأزل الغبار من وحدات الأقطاب ونظف العوازل بقطعة قماش جافة.\nأزل الغبار من وحدات الأقطاب ونظف العوازل بقطعة قماش جافة.\nنظف آلية التشغيل والوصلات وشحمها؛ شحم المفصلات.\nنظف تلامسات القوس والتلامسات الرئيسية وشحمها بالفازلين.\nنظف الطرف الذي يتعشق مع حلقات شفرات الفصل الظاهرة.\nافحص مجاري القوس (arc-chutes).\nقس باستخدام الفيلر الفجوة بين تلامس القوس المتحرك والجزء الأوسط من تلامس القوس الثابت؛ ويجب أن تكون الفجوة (6 مم ± 1 مم)، وإذا انخفضت الفجوة إلى أقل من 2.5 مم فاستبدل تلامسات القوس.\nافحص زمني الفصل والتوصيل: زمن الفصل = 53 مللي ثانية، وزمن التوصيل = 168 مللي ثانية.\nفحص الفجوة:\nبعد تنظيف التلامس الرئيسي وتلامسات القوس، وصّل قاطع الدائرة وافحص الفجوة.\n2.5 مم < الفجوة < 6 مم كنتيجة مرجعية.\nاختبر الزمن (التوصيل - الفصل) ومقاومة التلامس.\nقس مقاومة التلامسات الرئيسية.\nقس زمني الفصل والتوصيل.\nنتائج الاختبار (القيم المقروءة).\nأوجه القاطع | الفجوة (مم) | مقاومة التلامس (مللي أوم) | التوقيت\nالوجه A | 4.15 | 15-13 | ورقة الاختبار\nالوجه B | 3.75 | 20-16 | ورقة الاختبار\nالوجه C | 3.75 | 20-21 | ورقة الاختبار\nالقيمة المرجعية لمقاومة التلامس هي 12 ميكرو أوم.\nالموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 492,
 "uncertain_terms": [
  {
   "term": "filter (o mm - 10 mm)",
   "note": "المصدر يكتب filter؛ قُرئت على أنها feeler (مقياس فيلر) في سياق قياس الفجوة، والرمز o قُرئ صفرًا."
  },
  {
   "term": "Clean the tip witch enganges the ringers of visible - brake blades",
   "note": "عبارة المصدر مشوهة إملائيًا (witch/enganges/ringers/brake)؛ تُرجمت على أنها الطرف الذي يتعشق مع حلقات شفرات الفصل الظاهرة."
  },
  {
   "term": "gap should be (6 mm 1 mm)",
   "note": "المصدر يكتب 6 mm 1 mm دون علامة؛ قُرئت على أنها 6 ± 1 مم."
  },
  {
   "term": "shunt voltage operating release",
   "note": "تُرجم إلى ملف فصل تحويلي يعمل بالجهد."
  },
  {
   "term": "Reference value for contact resis. is 12 micro",
   "note": "وحدة القيمة غير مذكورة في المصدر؛ قُرئت على أنها 12 ميكرو أوم."
  }
 ]
}