{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-236-r0-htm",
 "doc_number": "CB-236-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-236-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد 8 إلى 12 سنة من الخدمة لتحديد أقصى تآكل للتلامسات الرئيسية لأقطاب القاطع؛ وبناءً على ذلك يمكن تحديد ما إذا كانت المعدة تحتاج إلى إعادة تأهيل أم لا، كما هو موضح بالرمز Y8:12 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها المدير العام م. Mohamed Osama Soliman Selim، واعتمدها م. Mohamed Abd elbaset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "افصل الجهد عن قاطع الدائرة وأرضه."
  },
  {
   "type": "paragraph",
   "text": "افصل دائرة التحكم الخاصة بالموتور."
  },
  {
   "type": "paragraph",
   "text": "فرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة."
  },
  {
   "type": "paragraph",
   "text": "افصل دائرة التحكم الخاصة بملفي التوصيل والفصل."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون قاطع الدائرة خارج الخدمة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "افصل الجهد عن قاطع الدائرة وأرضه.",
    "افصل دائرة التحكم الخاصة بالموتور.",
    "فرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.",
    "افصل دائرة التحكم الخاصة بملفي التوصيل والفصل.",
    "يجب أن يكون قاطع الدائرة خارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس مقاومة التلامس."
  },
  {
   "type": "paragraph",
   "text": "مقياس عمق، أمبيروميتر."
  },
  {
   "type": "paragraph",
   "text": "جهاز الإغلاق البطيء."
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس مقاومة التلامس.",
    "مقياس عمق، أمبيروميتر.",
    "جهاز الإغلاق البطيء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "القاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه."
  },
  {
   "type": "paragraph",
   "text": "وصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2)."
  },
  {
   "type": "paragraph",
   "text": "وصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1)."
  },
  {
   "type": "paragraph",
   "text": "حرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1)."
  },
  {
   "type": "paragraph",
   "text": "كرر الإجراءات نفسها للأقطاب b وc لقياس Xb وXc."
  },
  {
   "type": "paragraph",
   "text": "تعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة."
  },
  {
   "type": "paragraph",
   "text": "احسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 ="
  },
  {
   "type": "list",
   "items": [
    "القاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.",
    "وصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).",
    "وصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).",
    "حرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).",
    "تعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.",
    "احسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 ="
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  },
  {
   "type": "paragraph",
   "text": "حالة تلامسات القوس"
  },
  {
   "type": "paragraph",
   "text": "يمكن فحص حالة مادة التلامس، وبالتالي التآكل الناتج عن القوس، من الخارج. وبذلك يمكن تجنب فتح قاطع الدائرة أو حجيرات الغاز دون داعٍ قبل موعد إعادة التأهيل."
  },
  {
   "type": "paragraph",
   "text": "لتحديد أقصى تآكل مسموح به، اتبع ما هو موضح أدناه."
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "تم تحديد البعد X عند لحظة فصل التلامس كهربائيًا للأقطاب a وb وc لكل قاطع دائرة عند الانتهاء من التركيب، وسُجل على اللوحة الموجودة في آلية تشغيل النابض الملفوف بالموتور 70.00 (انظر فصل «الفحوصات النهائية»)."
  },
  {
   "type": "paragraph",
   "text": "وخلال فترة الخدمة يمكن فحص xa وxb وxc من وقت لآخر. وإذا اختلف البعد x عند قطب أو أكثر عن قيمته في الحالة الجديدة بمقدار 6 مم أو أكثر، فيجب إعادة تأهيل المعدة."
  },
  {
   "type": "paragraph",
   "text": "تعريف"
  },
  {
   "type": "table",
   "rows": [
    [
     "X",
     "البعد من الحافة الخارجية للشاسيه 60.00 إلى الطرف الأيسر لحامل وصلة السحب 61.01 (كما يُرى من آلية تشغيل النابض الملفوف بالموتور 70.00)"
    ],
    [
     "Xa0",
     "البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في الحالة الجديدة"
    ],
    [
     "Xb0",
     "كما أعلاه للقطب «b»"
    ],
    [
     "Xc0",
     "كما أعلاه للقطب «c»"
    ],
    [
     "Xa",
     "البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في حالة الخدمة"
    ],
    [
     "Xb",
     "كما أعلاه للقطب «b»"
    ],
    [
     "Xc",
     "كما أعلاه للقطب «c»"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  },
  {
   "type": "paragraph",
   "text": "اتبع فصل «تجهيز توصيل آلية التشغيل» ثم ركّب جهاز الإغلاق البطيء W37."
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد 8 إلى 12 سنة من الخدمة لتحديد أقصى تآكل للتلامسات الرئيسية لأقطاب القاطع؛ وبناءً على ذلك يمكن تحديد ما إذا كانت المعدة تحتاج إلى إعادة تأهيل أم لا، كما هو موضح بالرمز Y8:12 في خانة العنوان أعلاه.\nأعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها المدير العام م. Mohamed Osama Soliman Selim، واعتمدها م. Mohamed Abd elbaset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS.\nاحتياطات السلامة\nافصل الجهد عن قاطع الدائرة وأرضه.\nافصل دائرة التحكم الخاصة بالموتور.\nفرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.\nافصل دائرة التحكم الخاصة بملفي التوصيل والفصل.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nافصل الجهد عن قاطع الدائرة وأرضه.\nافصل دائرة التحكم الخاصة بالموتور.\nفرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.\nافصل دائرة التحكم الخاصة بملفي التوصيل والفصل.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس مقاومة التلامس.\nمقياس عمق، أمبيروميتر.\nجهاز الإغلاق البطيء.\nجهاز قياس مقاومة التلامس.\nمقياس عمق، أمبيروميتر.\nجهاز الإغلاق البطيء.\nالأعمال المطلوب تنفيذها\nالقاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.\nوصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).\nوصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).\nحرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).\nكرر الإجراءات نفسها للأقطاب b وc لقياس Xb وXc.\nتعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.\nاحسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 =\nالقاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.\nوصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).\nوصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).\nحرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).\nتعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.\nاحسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 =\nالموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:\nالشكل 1\nالشكل 2\nحالة تلامسات القوس\nيمكن فحص حالة مادة التلامس، وبالتالي التآكل الناتج عن القوس، من الخارج. وبذلك يمكن تجنب فتح قاطع الدائرة أو حجيرات الغاز دون داعٍ قبل موعد إعادة التأهيل.\nلتحديد أقصى تآكل مسموح به، اتبع ما هو موضح أدناه.\nالشكل 1\nتم تحديد البعد X عند لحظة فصل التلامس كهربائيًا للأقطاب a وb وc لكل قاطع دائرة عند الانتهاء من التركيب، وسُجل على اللوحة الموجودة في آلية تشغيل النابض الملفوف بالموتور 70.00 (انظر فصل «الفحوصات النهائية»).\nوخلال فترة الخدمة يمكن فحص xa وxb وxc من وقت لآخر. وإذا اختلف البعد x عند قطب أو أكثر عن قيمته في الحالة الجديدة بمقدار 6 مم أو أكثر، فيجب إعادة تأهيل المعدة.\nتعريف\nX | البعد من الحافة الخارجية للشاسيه 60.00 إلى الطرف الأيسر لحامل وصلة السحب 61.01 (كما يُرى من آلية تشغيل النابض الملفوف بالموتور 70.00)\nXa0 | البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في الحالة الجديدة\nXb0 | كما أعلاه للقطب «b»\nXc0 | كما أعلاه للقطب «c»\nXa | البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في حالة الخدمة\nXb | كما أعلاه للقطب «b»\nXc | كما أعلاه للقطب «c»\nالشكل 2\nاتبع فصل «تجهيز توصيل آلية التشغيل» ثم ركّب جهاز الإغلاق البطيء W37.",
 "word_count_source": 863,
 "uncertain_terms": [
  {
   "term": "linkage breacket pull 61.01",
   "note": "المصدر يكتب breacket؛ قُرئت على أنها bracket (حامل)."
  },
  {
   "term": "motor wound spring operating mechanism",
   "note": "تُرجم إلى آلية تشغيل النابض الملفوف بالموتور."
  }
 ]
}