{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-293-r0-htm",
 "doc_number": "CB-293-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-293-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية"
  },
  {
   "type": "paragraph",
   "text": "قاطع دائرة SF6 للوحة التوزيع المساعدة مزود بملف فصل مزدوج."
  },
  {
   "type": "paragraph",
   "text": "12 ك.ف، 3 × 630 أمبير، طبقًا للمواصفة IEC 56"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Amr Mustafa، وقبلها م. Nagy Nageeb Saleh، المدير العام، واعتمدها م. Khalaf Allah Mahmoud Abd El-Gaber، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Mohamed Osama Soliman، مدير عام مراقبة الجودة في HPGC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة وخوذة السلامة ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب سحب قاطع الدائرة خارج الخلية."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل.",
    "يجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة وخوذة السلامة ... إلخ.",
    "يجب سحب قاطع الدائرة خارج الخلية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "عدة يدوية."
  },
  {
   "type": "paragraph",
   "text": "ميكرو أومميتر."
  },
  {
   "type": "paragraph",
   "text": "طقم قياس الزمن."
  },
  {
   "type": "paragraph",
   "text": "سكوتش برايت."
  },
  {
   "type": "paragraph",
   "text": "زيت تشحيم."
  },
  {
   "type": "list",
   "items": [
    "عدة يدوية.",
    "ميكرو أومميتر.",
    "طقم قياس الزمن.",
    "سكوتش برايت.",
    "زيت تشحيم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "نظف آلية التشغيل وآلية الوصلات وشحمها."
  },
  {
   "type": "paragraph",
   "text": "نظف مزالجي آلية التعشيق وشحمهما بالبنزين."
  },
  {
   "type": "paragraph",
   "text": "شحم المفصلات والمحامل الخاصة بآلية التعشيق بزيت سائل."
  },
  {
   "type": "paragraph",
   "text": "شحم دليل النوابض بشحم منخفض الحرارة."
  },
  {
   "type": "paragraph",
   "text": "شحم تروس الموتور ونظف الكوميوتيتور."
  },
  {
   "type": "paragraph",
   "text": "شحم جميع مفصلات آلية الجزء السفلي من وحدات الأقطاب."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط الغاز في كل وحدة قطب: الضغط الطبيعي 1.5 بار عند 20 درجة مئوية."
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام التوصيلات الكهربائية."
  },
  {
   "type": "paragraph",
   "text": "قس زمني الفصل والتوصيل (بالمللي ثانية)."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر."
  },
  {
   "type": "list",
   "items": [
    "نظف آلية التشغيل وآلية الوصلات وشحمها.",
    "نظف مزالجي آلية التعشيق وشحمهما بالبنزين.",
    "شحم المفصلات والمحامل الخاصة بآلية التعشيق بزيت سائل.",
    "شحم دليل النوابض بشحم منخفض الحرارة.",
    "شحم تروس الموتور ونظف الكوميوتيتور.",
    "شحم جميع مفصلات آلية الجزء السفلي من وحدات الأقطاب.",
    "افحص ضغط الغاز في كل وحدة قطب: الضغط الطبيعي 1.5 بار عند 20 درجة مئوية.",
    "افحص إحكام التوصيلات الكهربائية.",
    "قس زمني الفصل والتوصيل (بالمللي ثانية).",
    "قس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "أوجه القاطع",
     "مقاومة التلامس (مللي أوم)",
     "التوقيت"
    ],
    [
     "الوجه A",
     "",
     ""
    ],
    [
     "الوجه B",
     "",
     ""
    ],
    [
     "الوجه C",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nالبيانات الفنية\nقاطع دائرة SF6 للوحة التوزيع المساعدة مزود بملف فصل مزدوج.\n12 ك.ف، 3 × 630 أمبير، طبقًا للمواصفة IEC 56\nأعد المسودة الأولى واختبرها م. Amr Mustafa، وقبلها م. Nagy Nageeb Saleh، المدير العام، واعتمدها م. Khalaf Allah Mahmoud Abd El-Gaber، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Mohamed Osama Soliman، مدير عام مراقبة الجودة في HPGC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل.\nيجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة وخوذة السلامة ... إلخ.\nيجب سحب قاطع الدائرة خارج الخلية.\nيجب إصدار أمر شغل.\nيجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة وخوذة السلامة ... إلخ.\nيجب سحب قاطع الدائرة خارج الخلية.\nالعدد والأدوات والأجهزة المستخدمة\nعدة يدوية.\nميكرو أومميتر.\nطقم قياس الزمن.\nسكوتش برايت.\nزيت تشحيم.\nعدة يدوية.\nميكرو أومميتر.\nطقم قياس الزمن.\nسكوتش برايت.\nزيت تشحيم.\nالأعمال المطلوب تنفيذها\nنظف آلية التشغيل وآلية الوصلات وشحمها.\nنظف مزالجي آلية التعشيق وشحمهما بالبنزين.\nشحم المفصلات والمحامل الخاصة بآلية التعشيق بزيت سائل.\nشحم دليل النوابض بشحم منخفض الحرارة.\nشحم تروس الموتور ونظف الكوميوتيتور.\nشحم جميع مفصلات آلية الجزء السفلي من وحدات الأقطاب.\nافحص ضغط الغاز في كل وحدة قطب: الضغط الطبيعي 1.5 بار عند 20 درجة مئوية.\nافحص إحكام التوصيلات الكهربائية.\nقس زمني الفصل والتوصيل (بالمللي ثانية).\nقس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر.\nنظف آلية التشغيل وآلية الوصلات وشحمها.\nنظف مزالجي آلية التعشيق وشحمهما بالبنزين.\nشحم المفصلات والمحامل الخاصة بآلية التعشيق بزيت سائل.\nشحم دليل النوابض بشحم منخفض الحرارة.\nشحم تروس الموتور ونظف الكوميوتيتور.\nشحم جميع مفصلات آلية الجزء السفلي من وحدات الأقطاب.\nافحص ضغط الغاز في كل وحدة قطب: الضغط الطبيعي 1.5 بار عند 20 درجة مئوية.\nافحص إحكام التوصيلات الكهربائية.\nقس زمني الفصل والتوصيل (بالمللي ثانية).\nقس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر.\nأوجه القاطع | مقاومة التلامس (مللي أوم) | التوقيت\nالوجه A |  | \nالوجه B |  | \nالوجه C |  | \nالموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 470,
 "uncertain_terms": [
  {
   "term": "clean commentator",
   "note": "المصدر يكتب commentator؛ قُرئت على أنها commutator (كوميوتيتور الموتور)."
  },
  {
   "term": "SF6 circuit breaker ... is duplicated tripping coil",
   "note": "صياغة المصدر مختصرة؛ تُرجمت على أن القاطع مزود بملف فصل مزدوج."
  }
 ]
}