{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-des-004-r0-htm",
 "doc_number": "DES-004-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DES-004-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Bast، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ.",
    "يجب فصل الجهد عن لوحات التوزيع من الجهتين (الدخول والخروج)."
   ]
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحزام الأمان، إلخ.",
    "ميجر.",
    "عدة يدوية.",
    "مبين جهد.",
    "فولتميتر رقمي.",
    "قطعة قماش ناعمة لأغراض التنظيف."
   ]
  },
  {
   "type": "list",
   "items": [
    "باستخدام هواء مضغوط جاف، أزل الغبار والتلوث من قضبان التوزيع والقاطع والخزانة.",
    "افحص جميع كابلات القدرة وأحكم ربط مسامير قضبان التوزيع.",
    "افحص جميع الأجزاء العازلة واستبدلها عند الحاجة.",
    "افحص تأريض اللوحات وأحكم ربطه جيدًا.",
    "استبدل أي أسلاك غير سليمة.",
    "قس العزل بالميجر بين أجزاء لوحة التوزيع والأرض."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Bast، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ.\nيجب فصل الجهد عن لوحات التوزيع من الجهتين (الدخول والخروج).\nخوذة السلامة وحزام الأمان، إلخ.\nميجر.\nعدة يدوية.\nمبين جهد.\nفولتميتر رقمي.\nقطعة قماش ناعمة لأغراض التنظيف.\nباستخدام هواء مضغوط جاف، أزل الغبار والتلوث من قضبان التوزيع والقاطع والخزانة.\nافحص جميع كابلات القدرة وأحكم ربط مسامير قضبان التوزيع.\nافحص جميع الأجزاء العازلة واستبدلها عند الحاجة.\nافحص تأريض اللوحات وأحكم ربطه جيدًا.\nاستبدل أي أسلاك غير سليمة.\nقس العزل بالميجر بين أجزاء لوحة التوزيع والأرض.\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 204,
 "uncertain_terms": []
}