{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-des-005-r0-htm",
 "doc_number": "DES-005-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DES-005-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "تُستخدم لوحات التوزيع هذه كتغذية رئيسية وفرعية لمساعدات وحدات التوليد ومساعدات محطة القوى، وتُغذى من محولات مساعدة خافضة 11/0.4 ك.ف. واللوحات مجهزة بقواطع دائرة جهد منخفض من النوع القابل للسحب (withdrawable module)."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abdel Elhamid Aly، واختبرها م. Hassib Hussein Bahbouh، وقبلها المدير العام م. Mohamed Osama Soliman، واعتمدها م. Mohamed Abdel.Basset Rekaby، رئيس قطاع محطة كهرباء السد العالي، ووثقها م. Kamel Ragheb Hakim، منسق MPIS في HPGC ومدير عام التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة الواقية والقفاز المطاطي. ... إلخ.",
    "يجب عزل اللوحة من الجهتين.",
    "يجب فصل قاطع دائرة 11 ك.ف الخاص بالمحول المساعد وسحبه خارج الخلية.",
    "يجب فصل قاطع الدائرة الرئيسي 0.4 ك.ف للوحة التوزيع (الدخول) وسحبه خارج الخلية.",
    "يجب فصل القواطع الفرعية للوحة التوزيع (الخروج) وسحبها خارج الخلية.",
    "يجب فصل جهد التحكم 230 فولت تيار مستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "جهاز فولت أمبيروميتر.",
    "قطع قماش جافة نظيفة.",
    "شحم كهربائي.",
    "معدات اختبار."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نظف التلامسات الرئيسية لجميع قواطع الدائرة وشحمها بطبقة رقيقة من الشحم الكهربائي.",
    "نظف جميع التلامسات المساعدة باستخدام نوع خاص من السبراي.",
    "افحص جميع أطراف دائرة القدرة ودائرة التحكم للتأكد من إحكام ربطها.",
    "أعد ضبط أجهزة القياس (الأمبيروميترات والفولتميترات).",
    "نظف الوحدات القابلة للسحب بقطع قماش جافة نظيفة.",
    "شحم قضبان التوجيه الخاصة بالوحدات القابلة للسحب وافحص حرية حركتها.",
    "شحم آليات تشغيل الوحدات واضبطها.",
    "بعد الانتهاء يجب إجراء الاختبارات التالية باستخدام معدات اختبار خاصة:"
   ]
  },
  {
   "type": "list",
   "items": [
    "عمليات التبديل (توصيل/فصل).",
    "لمبات البيان ودوائرها سليمة.",
    "عمليات الفصل وإشاراتها عن بُعد عند أعطال معينة.",
    "إدخال الوحدات القابلة للسحب وإخراجها."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود اللوحة: فُحص بواسطة: التوقيع: تاريخ آخر اختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه.\nتُستخدم لوحات التوزيع هذه كتغذية رئيسية وفرعية لمساعدات وحدات التوليد ومساعدات محطة القوى، وتُغذى من محولات مساعدة خافضة 11/0.4 ك.ف. واللوحات مجهزة بقواطع دائرة جهد منخفض من النوع القابل للسحب (withdrawable module).\nأعد المسودة الأولى م. Mohamed Abdel Elhamid Aly، واختبرها م. Hassib Hussein Bahbouh، وقبلها المدير العام م. Mohamed Osama Soliman، واعتمدها م. Mohamed Abdel.Basset Rekaby، رئيس قطاع محطة كهرباء السد العالي، ووثقها م. Kamel Ragheb Hakim، منسق MPIS في HPGC ومدير عام التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة والنظارة الواقية والقفاز المطاطي. ... إلخ.\nيجب عزل اللوحة من الجهتين.\nيجب فصل قاطع دائرة 11 ك.ف الخاص بالمحول المساعد وسحبه خارج الخلية.\nيجب فصل قاطع الدائرة الرئيسي 0.4 ك.ف للوحة التوزيع (الدخول) وسحبه خارج الخلية.\nيجب فصل القواطع الفرعية للوحة التوزيع (الخروج) وسحبها خارج الخلية.\nيجب فصل جهد التحكم 230 فولت تيار مستمر.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كامل.\nجهاز فولت أمبيروميتر.\nقطع قماش جافة نظيفة.\nشحم كهربائي.\nمعدات اختبار.\nالأعمال المطلوب تنفيذها\nنظف التلامسات الرئيسية لجميع قواطع الدائرة وشحمها بطبقة رقيقة من الشحم الكهربائي.\nنظف جميع التلامسات المساعدة باستخدام نوع خاص من السبراي.\nافحص جميع أطراف دائرة القدرة ودائرة التحكم للتأكد من إحكام ربطها.\nأعد ضبط أجهزة القياس (الأمبيروميترات والفولتميترات).\nنظف الوحدات القابلة للسحب بقطع قماش جافة نظيفة.\nشحم قضبان التوجيه الخاصة بالوحدات القابلة للسحب وافحص حرية حركتها.\nشحم آليات تشغيل الوحدات واضبطها.\nبعد الانتهاء يجب إجراء الاختبارات التالية باستخدام معدات اختبار خاصة:\nعمليات التبديل (توصيل/فصل).\nلمبات البيان ودوائرها سليمة.\nعمليات الفصل وإشاراتها عن بُعد عند أعطال معينة.\nإدخال الوحدات القابلة للسحب وإخراجها.\nالموقع: كود اللوحة: فُحص بواسطة: التوقيع: تاريخ آخر اختبار:",
 "word_count_source": 385,
 "uncertain_terms": [
  {
   "term": "Readjust the measuring instruments {ammeters, voltmeters.",
   "note": "القوس في المصدر غير مغلق؛ تُرجمت الجملة كما هي دون إضافة."
  }
 ]
}