{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-ds-048-r0-htm",
 "doc_number": "DS-048-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-048-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "سكينة الفصل هذه خارجية في ساحة المفاتيح. وهي سكينة فصل هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 و1250 أمبير، وتيار القصر 31.5 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Basest، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC."
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العازل المعلق."
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وحزام الأمان، إلخ.",
    "قطعة قماش جافة ناعمة وطقم مفاتيح عادية ومفكات ومنفاخ.",
    "شحم وزيت جرافيت.",
    "تأريض محمول للتفريغ.",
    "مبين جهد وسلم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "أزل الغبار من أجزاء سكينة الفصل وخزانة الآلية.",
    "نظف جميع الأسطح الخزفية.",
    "افحص العوازل للتأكد من عدم وجود تلف.",
    "شحم جميع النقاط الدوارة التي تشغل المفتاح المساعد. وقس زمني الفصل والتوصيل.",
    "شحم السلاسل قليلًا بزيت من الدرجة الأولى.",
    "شحم المحامل الرئيسية.",
    "شحم محامل قضبان القيادة الرأسية وقضبان التوصيل.",
    "نظف التلامسات الرئيسية بزيت المحولات وامسح سطح التلامس بقطعة قماش جافة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود سكينة الفصل: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nسكينة الفصل هذه خارجية في ساحة المفاتيح. وهي سكينة فصل هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 و1250 أمبير، وتيار القصر 31.5 ك.أ.\nأعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Basest، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العازل المعلق.\nخوذة السلامة وحذاء السلامة وحزام الأمان، إلخ.\nقطعة قماش جافة ناعمة وطقم مفاتيح عادية ومفكات ومنفاخ.\nشحم وزيت جرافيت.\nتأريض محمول للتفريغ.\nمبين جهد وسلم.\nالأعمال المطلوب تنفيذها\nأزل الغبار من أجزاء سكينة الفصل وخزانة الآلية.\nنظف جميع الأسطح الخزفية.\nافحص العوازل للتأكد من عدم وجود تلف.\nشحم جميع النقاط الدوارة التي تشغل المفتاح المساعد. وقس زمني الفصل والتوصيل.\nشحم السلاسل قليلًا بزيت من الدرجة الأولى.\nشحم المحامل الرئيسية.\nشحم محامل قضبان القيادة الرأسية وقضبان التوصيل.\nنظف التلامسات الرئيسية بزيت المحولات وامسح سطح التلامس بقطعة قماش جافة.\nالموقع: كود سكينة الفصل: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 244,
 "uncertain_terms": []
}