{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-gs-001-r0-htm",
 "doc_number": "GS-001-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "gs-001-r0",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة المفاهيم والإجراءات المختلفة لقياس واختبار التأريض P1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Rabie Salama Ebrahim، وراجعها م. Hussein Mahros، وقبلها م. Selim Ahmad Aly Selim، واعتمدها م. Abd El-Naby Abd El-Ghany Abd El-Naby، ووثقها م. Mohamed Osama Soliman، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "عام"
  },
  {
   "type": "paragraph",
   "text": "الأغراض الرئيسية للتأريض للدوائر والكابلات والمعدات والأنظمة هي منع خطر الصدمة الكهربائية، وحماية الدوائر والمعدات، وتقليل التداخل الكهرومغناطيسي (EMI) الناتج عن المجال الكهرومغناطيسي (EM) أو المعاوقة المشتركة للأرضي أو أي شكل آخر من أشكال التداخل الذي يربط بين أنظمة التأريض المختلفة المستخدمة (للصواعق والقدرة و/أو الإشارات)، وهي أجزاء أساسية من أي منشأة أو نظام سواء كانت تشمل مركبات مثل السيارات أو السفن أو الصواريخ أو الطائرات، أو المباني أو مجمعات المباني. ومثلها مثل مكونات المنشأة الأخرى، تتعرض شبكات التأريض للبيئة الكهرومغناطيسية المحيطة؛ وتشمل هذه البيئة مصادر عديدة تتراوح بين إشارات التردد الراديوي (RF) العرضية والصواعق، وبين الضوضاء الجوية والتيارات الشاردة المتولدة داخليًا."
  },
  {
   "type": "paragraph",
   "text": "الاختبارات المطبقة على نظام التأريض"
  },
  {
   "type": "list",
   "items": [
    "مقاومة التأريض (اختبار مقاومة قطب التأريض)",
    "المقاومة النوعية للتربة",
    "اختبار توصيل تأريض المعدات"
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار مقاومة قطب التأريض — الأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس التأريض (GEOHM 40D) — ألمانيا",
    "كمية كافية من كابلات التوصيل"
   ]
  },
  {
   "type": "paragraph",
   "text": "توجد عدة طرق لقياس مقاومة قطب التأريض"
  },
  {
   "type": "paragraph",
   "text": "الطريقة المباشرة أو اختبار الطرفين"
  },
  {
   "type": "paragraph",
   "text": "الطريقة المباشرة هي أبسط طريقة لإجراء اختبار مقاومة الأرضي؛ وبهذه الطريقة تُقاس مقاومة قطبين على التوالي — القضيب المدفون ونظام المياه"
  },
  {
   "type": "paragraph",
   "text": "وتظهر دائرة الاختبار المستخدمة في الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "طريقة هبوط الجهد (طريقة الأطراف الثلاثة)"
  },
  {
   "type": "paragraph",
   "text": "كما هو موضح في الشكل 2، تعتمد طريقة الأطراف الثلاثة على تحديد موضع مجس الجهد المرجعي (p) ومجس التيار المرجعي (c)"
  },
  {
   "type": "paragraph",
   "text": "بعض القواعد لتحديد موضع P وC"
  },
  {
   "type": "list",
   "items": [
    "بالنسبة لقطب تأريض واحد للاختبار، يمكن عادة وضع المجس c على بعد 50 قدمًا من القطب قيد الاختبار، ووضع المجس p على بعد نحو 31 قدمًا",
    "أما بالنسبة لشبكة صغيرة مكونة من قطبي تأريض، فيمكن وضع المجس c على بعد نحو 100 إلى 125 قدمًا من القطب قيد الاختبار، ووضع المجس p على بعد نحو 62 إلى 78 قدمًا",
    "إذا كان قطب التأريض كبيرًا ويتكون من عدة قضبان وألواح على التوازي، فيجب زيادة مسافة المجس c إلى نحو 200 قدم، والمجس p إلى نحو 125 قدمًا",
    "الجدول (1) مفيد لتحديد موضع مجس المرجع بمعرفة أقصى بُعد لشبكة التأريض؛ فعند قياس مقاومة شبكة التأريض في محطة كهرباء السد العالي من جهة شبكة 500 ك.ف (حيث يكون مجس التيار المرجعي على بعد 750 مترًا من قطب التأريض ومجس الجهد المرجعي على بعد 400 متر)، تكون المقاومة المقاسة نحو (0.4 أوم)، وعند قياسها من جهة شبكة 132 ك.ف (حيث يكون مجس التيار المرجعي على بعد 60 مترًا ومجس الجهد المرجعي على بعد 40 مترًا)، تكون المقاومة المقاسة نحو (0.2 أوم)"
   ]
  },
  {
   "type": "paragraph",
   "text": "المقاومة النوعية للتربة"
  },
  {
   "type": "paragraph",
   "text": "كما هو موضح في مخطط الدائرة (الشكل 3)، تُستخدم طريقة الأطراف الأربعة، حيث تُدق أربعة أقطاب صغيرة الحجم إلى العمق نفسه وعلى مسافات متساوية في خط مستقيم؛ ويُبقى عمق القطب (B) صغيرًا مقارنة بالمسافة بين الأقطاب (A)"
  },
  {
   "type": "paragraph",
   "text": "(A) تساوي تقريبًا 20 ضعف (B)، والمعادلة المستخدمة هي:"
  },
  {
   "type": "paragraph",
   "text": "P = 2 n AR"
  },
  {
   "type": "paragraph",
   "text": "حيث:"
  },
  {
   "type": "paragraph",
   "text": "P هي متوسط المقاومة النوعية للتربة (أوم-سم)، وn تساوي (3.14)، وA هي المسافة بين الأقطاب (سم)"
  },
  {
   "type": "paragraph",
   "text": "R هي قراءة الجهاز بالأوم"
  },
  {
   "type": "table",
   "rows": [
    [
     "أقصى بُعد (قدم)",
     "المسافة إلى (p) (قدم)",
     "المسافة إلى (c) (قدم)"
    ],
    [
     "2",
     "40",
     "70"
    ],
    [
     "4",
     "60",
     "100"
    ],
    [
     "6",
     "80",
     "125"
    ],
    [
     "8",
     "90",
     "140"
    ],
    [
     "10",
     "100",
     "160"
    ],
    [
     "12",
     "105",
     "170"
    ],
    [
     "14",
     "120\n125\n130",
     "190"
    ],
    [
     "16",
     "200"
    ],
    [
     "18",
     "210"
    ],
    [
     "20",
     "140",
     "220"
    ],
    [
     "40",
     "200",
     "320"
    ],
    [
     "60",
     "240",
     "390"
    ],
    [
     "80",
     "280",
     "450"
    ],
    [
     "100",
     "310",
     "500"
    ],
    [
     "120",
     "340",
     "550"
    ],
    [
     "140",
     "365",
     "590"
    ],
    [
     "160",
     "400",
     "640"
    ],
    [
     "180",
     "420",
     "680"
    ],
    [
     "200",
     "440",
     "710"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اختبار توصيل تأريض المعدات"
  },
  {
   "type": "paragraph",
   "text": "الأجهزة المستخدمة: GTS-300"
  },
  {
   "type": "paragraph",
   "text": "الإجراء"
  },
  {
   "type": "list",
   "items": [
    "وصّل أحد أسلاك خرج جهاز GTS-300 البالغ طولها عشرة أقدام بأحد مشابك التأريض أو الحلقات المستخدمة",
    "وصّل الطرف الآخر البالغ طوله عشرة أقدام من جهاز GTS-300 بمشبك تأريض آخر",
    "ابدأ الاختبار واضبطه على التيار المقنن المستمر للمشبك",
    "راقب جهد الخرج والتيار للحفاظ على تيار ثابت لمدة ثلاث دقائق؛ وسيكون هبوط الجهد نحو 1.5 فولت لكل 50 قدمًا من الكابل، وستعتمد القيم الفعلية على حجم الكابل والمواد المستخدمة؛ ففي المعدات ذات التأريض الواحد سيمر نحو 300 أمبير إلى الشبكة، وفي المعدات ذات التأريضات المتعددة سيمر نصف تيار الاختبار على الأقل عبر الشبكة",
    "افحص وجود نقاط ساخنة أو تسخين غير منتظم / تقرحات في الكابلات",
    "بمجرد اختبار جميع نقاط التأريض، افصل أسلاك الاختبار عن أي تأريض قيد الاختبار وقصّر طرفي الاختبار معًا، ثم شغّل جهاز الاختبار ومرّر 300 أمبير عبر أسلاك الاختبار لمدة ثلاث دقائق، وسجل هبوط الجهد في الأسلاك. ومخطط التوصيل موضح أدناه (الشكل 4)."
   ]
  },
  {
   "type": "paragraph",
   "text": "أمثلة توضح استخدام جهاز GTS-300 لفحص توصيل موصل تأريض المعدات:"
  },
  {
   "type": "paragraph",
   "text": "موصلات التأريض — المستوى 118"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "هبوط الجهد",
     "التيار (أمبير)"
    ],
    [
     "الوحدة (12)، لوحات الوقاية إلى: الموصل عند اللوحة SB 3",
     "1.5",
     "51"
    ],
    [
     "الوحدة (11) — كما أعلاه — كما أعلاه",
     "1.4",
     "50"
    ],
    [
     "الوحدة (10) — كما أعلاه — كما أعلاه",
     "1.6",
     "51"
    ],
    [
     "الوحدة (12) — UCB — كما أعلاه",
     "1.6",
     "51"
    ],
    [
     "الوحدة (11) — UCB — كما أعلاه",
     "1.5",
     "51"
    ],
    [
     "الوحدة (10) — UCB — كما أعلاه",
     "1.6",
     "51"
    ],
    [
     "الكتلة (4) — لوحات الوقاية",
     "1.4",
     "50"
    ],
    [
     "لوحات غرفة الشحن المناوب إلى الموصل عند اللوحة SB1",
     "1.3",
     "52"
    ],
    [
     "لوحة المحاكاة (Mimic board) وغرفة التحكم المركزي (CCR) إلى: الموصل عند المستوى 147",
     "1.3",
     "51"
    ],
    [
     "موصل مطبخ الشاي إلى: كما أعلاه",
     "1.6",
     "51"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ملحوظة مهمة:"
  },
  {
   "type": "paragraph",
   "text": "يمكن فحص توصيلات تأريض مصدر القدرة غير المنقطعة (UPS) أو تأريض الأجهزة باستخدام جهاز أفوميتر عادي (في وضع الجرس)"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة المفاهيم والإجراءات المختلفة لقياس واختبار التأريض P1، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى واختبرها م. Rabie Salama Ebrahim، وراجعها م. Hussein Mahros، وقبلها م. Selim Ahmad Aly Selim، واعتمدها م. Abd El-Naby Abd El-Ghany Abd El-Naby، ووثقها م. Mohamed Osama Soliman، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS.\nعام\nالأغراض الرئيسية للتأريض للدوائر والكابلات والمعدات والأنظمة هي منع خطر الصدمة الكهربائية، وحماية الدوائر والمعدات، وتقليل التداخل الكهرومغناطيسي (EMI) الناتج عن المجال الكهرومغناطيسي (EM) أو المعاوقة المشتركة للأرضي أو أي شكل آخر من أشكال التداخل الذي يربط بين أنظمة التأريض المختلفة المستخدمة (للصواعق والقدرة و/أو الإشارات)، وهي أجزاء أساسية من أي منشأة أو نظام سواء كانت تشمل مركبات مثل السيارات أو السفن أو الصواريخ أو الطائرات، أو المباني أو مجمعات المباني. ومثلها مثل مكونات المنشأة الأخرى، تتعرض شبكات التأريض للبيئة الكهرومغناطيسية المحيطة؛ وتشمل هذه البيئة مصادر عديدة تتراوح بين إشارات التردد الراديوي (RF) العرضية والصواعق، وبين الضوضاء الجوية والتيارات الشاردة المتولدة داخليًا.\nالاختبارات المطبقة على نظام التأريض\nمقاومة التأريض (اختبار مقاومة قطب التأريض)\nالمقاومة النوعية للتربة\nاختبار توصيل تأريض المعدات\nاختبار مقاومة قطب التأريض — الأجهزة المستخدمة\nجهاز قياس التأريض (GEOHM 40D) — ألمانيا\nكمية كافية من كابلات التوصيل\nتوجد عدة طرق لقياس مقاومة قطب التأريض\nالطريقة المباشرة أو اختبار الطرفين\nالطريقة المباشرة هي أبسط طريقة لإجراء اختبار مقاومة الأرضي؛ وبهذه الطريقة تُقاس مقاومة قطبين على التوالي — القضيب المدفون ونظام المياه\nوتظهر دائرة الاختبار المستخدمة في الشكل 1\nطريقة هبوط الجهد (طريقة الأطراف الثلاثة)\nكما هو موضح في الشكل 2، تعتمد طريقة الأطراف الثلاثة على تحديد موضع مجس الجهد المرجعي (p) ومجس التيار المرجعي (c)\nبعض القواعد لتحديد موضع P وC\nبالنسبة لقطب تأريض واحد للاختبار، يمكن عادة وضع المجس c على بعد 50 قدمًا من القطب قيد الاختبار، ووضع المجس p على بعد نحو 31 قدمًا\nأما بالنسبة لشبكة صغيرة مكونة من قطبي تأريض، فيمكن وضع المجس c على بعد نحو 100 إلى 125 قدمًا من القطب قيد الاختبار، ووضع المجس p على بعد نحو 62 إلى 78 قدمًا\nإذا كان قطب التأريض كبيرًا ويتكون من عدة قضبان وألواح على التوازي، فيجب زيادة مسافة المجس c إلى نحو 200 قدم، والمجس p إلى نحو 125 قدمًا\nالجدول (1) مفيد لتحديد موضع مجس المرجع بمعرفة أقصى بُعد لشبكة التأريض؛ فعند قياس مقاومة شبكة التأريض في محطة كهرباء السد العالي من جهة شبكة 500 ك.ف (حيث يكون مجس التيار المرجعي على بعد 750 مترًا من قطب التأريض ومجس الجهد المرجعي على بعد 400 متر)، تكون المقاومة المقاسة نحو (0.4 أوم)، وعند قياسها من جهة شبكة 132 ك.ف (حيث يكون مجس التيار المرجعي على بعد 60 مترًا ومجس الجهد المرجعي على بعد 40 مترًا)، تكون المقاومة المقاسة نحو (0.2 أوم)\nالمقاومة النوعية للتربة\nكما هو موضح في مخطط الدائرة (الشكل 3)، تُستخدم طريقة الأطراف الأربعة، حيث تُدق أربعة أقطاب صغيرة الحجم إلى العمق نفسه وعلى مسافات متساوية في خط مستقيم؛ ويُبقى عمق القطب (B) صغيرًا مقارنة بالمسافة بين الأقطاب (A)\n(A) تساوي تقريبًا 20 ضعف (B)، والمعادلة المستخدمة هي:\nP = 2 n AR\nحيث:\nP هي متوسط المقاومة النوعية للتربة (أوم-سم)، وn تساوي (3.14)، وA هي المسافة بين الأقطاب (سم)\nR هي قراءة الجهاز بالأوم\nأقصى بُعد (قدم) | المسافة إلى (p) (قدم) | المسافة إلى (c) (قدم)\n2 | 40 | 70\n4 | 60 | 100\n6 | 80 | 125\n8 | 90 | 140\n10 | 100 | 160\n12 | 105 | 170\n14 | 120\n125\n130 | 190\n16 | 200\n18 | 210\n20 | 140 | 220\n40 | 200 | 320\n60 | 240 | 390\n80 | 280 | 450\n100 | 310 | 500\n120 | 340 | 550\n140 | 365 | 590\n160 | 400 | 640\n180 | 420 | 680\n200 | 440 | 710\nاختبار توصيل تأريض المعدات\nالأجهزة المستخدمة: GTS-300\nالإجراء\nوصّل أحد أسلاك خرج جهاز GTS-300 البالغ طولها عشرة أقدام بأحد مشابك التأريض أو الحلقات المستخدمة\nوصّل الطرف الآخر البالغ طوله عشرة أقدام من جهاز GTS-300 بمشبك تأريض آخر\nابدأ الاختبار واضبطه على التيار المقنن المستمر للمشبك\nراقب جهد الخرج والتيار للحفاظ على تيار ثابت لمدة ثلاث دقائق؛ وسيكون هبوط الجهد نحو 1.5 فولت لكل 50 قدمًا من الكابل، وستعتمد القيم الفعلية على حجم الكابل والمواد المستخدمة؛ ففي المعدات ذات التأريض الواحد سيمر نحو 300 أمبير إلى الشبكة، وفي المعدات ذات التأريضات المتعددة سيمر نصف تيار الاختبار على الأقل عبر الشبكة\nافحص وجود نقاط ساخنة أو تسخين غير منتظم / تقرحات في الكابلات\nبمجرد اختبار جميع نقاط التأريض، افصل أسلاك الاختبار عن أي تأريض قيد الاختبار وقصّر طرفي الاختبار معًا، ثم شغّل جهاز الاختبار ومرّر 300 أمبير عبر أسلاك الاختبار لمدة ثلاث دقائق، وسجل هبوط الجهد في الأسلاك. ومخطط التوصيل موضح أدناه (الشكل 4).\nأمثلة توضح استخدام جهاز GTS-300 لفحص توصيل موصل تأريض المعدات:\nموصلات التأريض — المستوى 118\n | هبوط الجهد | التيار (أمبير)\nالوحدة (12)، لوحات الوقاية إلى: الموصل عند اللوحة SB 3 | 1.5 | 51\nالوحدة (11) — كما أعلاه — كما أعلاه | 1.4 | 50\nالوحدة (10) — كما أعلاه — كما أعلاه | 1.6 | 51\nالوحدة (12) — UCB — كما أعلاه | 1.6 | 51\nالوحدة (11) — UCB — كما أعلاه | 1.5 | 51\nالوحدة (10) — UCB — كما أعلاه | 1.6 | 51\nالكتلة (4) — لوحات الوقاية | 1.4 | 50\nلوحات غرفة الشحن المناوب إلى الموصل عند اللوحة SB1 | 1.3 | 52\nلوحة المحاكاة (Mimic board) وغرفة التحكم المركزي (CCR) إلى: الموصل عند المستوى 147 | 1.3 | 51\nموصل مطبخ الشاي إلى: كما أعلاه | 1.6 | 51\nملحوظة مهمة:\nيمكن فحص توصيلات تأريض مصدر القدرة غير المنقطعة (UPS) أو تأريض الأجهزة باستخدام جهاز أفوميتر عادي (في وضع الجرس)",
 "word_count_source": 1023,
 "uncertain_terms": [
  {
   "term": "P = 2 n AR",
   "note": "المصدر يكتب n حيث يوضح أن n تساوي 3.14 (أي π)؛ أُبقيت الصيغة كما هي."
  },
  {
   "term": "Connect one one of the GTS-300 ten feet output leads to one ground clamp or ferule to used",
   "note": "عبارة المصدر مشوهة نحويًا؛ تُرجمت على أنها توصيل أحد أسلاك خرج الجهاز بمشبك تأريض أو حلقة."
  },
  {
   "term": "ditto",
   "note": "كلمة ditto في جدول الأمثلة تُرجمت إلى كما أعلاه."
  }
 ]
}