{
  "id": "gen-docs-app-gen-mdepc-electrical-b-071-r0-htm",
  "doc_number": "B-071-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "B-071-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان."
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. عبد اللطيف أحمد، واختبرها م. محمود أحمد البسيوني، وراجعها م. فهمي فتحي عبد الخالق، ووافق عليها المدير العام م. فوزي سيد أحمد، واعتمدها م. فاروق عوض علي رئيس قطاع محطة طلخا، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "وثّق هذا المستند م. سمير عبد الجليل مدير عام التفتيش وضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، ووافق عليه المحاسب محمد نجيب رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل.",
        "ممنوع التدخين في غرفة البطاريات.",
        "استخدم مهمات الوقاية الشخصية القياسية.",
        "يجب توفر مصدر مياه في غرفة البطاريات."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "هيدرومتر.",
        "ملتيميتر رقمي.",
        "ترمومتر.",
        "طقم مفاتيح عادية كامل."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "تأكد من أن الخلايا نظيفة وجافة، ونظّف الأغطية من الخارج.",
        "تحقق من إحكام ربط التوصيلات جيدًا، وشحّمها وأحكم ربطها بالكامل",
        "افحص درجة حرارة الخلية: فدرجة الحرارة المرتفعة باستمرار تزيد استهلاك المياه وتقلل عمر البطارية، بينما درجة الحرارة المنخفضة باستمرار تخفض أداء التفريغ.",
        "اقرأ جهد وكثافة ودرجة حرارة كل خلية",
        "افحص منسوب الإلكتروليت وأكمله بالماء المقطر عند الحاجة",
        "يلزم شحن موازنة (equalizing charge) في الحالات التالية"
      ]
    },
    {
      "type": "list",
      "items": [
        "بعد إضافة بعض الماء",
        "إذا كانت الجهود أو الكثافات غير متجانسة",
        "في حالة انخفاض الكثافة"
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة: راجعه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان.\nأعد المسودة الأولى م. عبد اللطيف أحمد، واختبرها م. محمود أحمد البسيوني، وراجعها م. فهمي فتحي عبد الخالق، ووافق عليها المدير العام م. فوزي سيد أحمد، واعتمدها م. فاروق عوض علي رئيس قطاع محطة طلخا، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة.\nوثّق هذا المستند م. سمير عبد الجليل مدير عام التفتيش وضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، ووافق عليه المحاسب محمد نجيب رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات الأمان\nيجب إصدار تصريح عمل.\nممنوع التدخين في غرفة البطاريات.\nاستخدم مهمات الوقاية الشخصية القياسية.\nيجب توفر مصدر مياه في غرفة البطاريات.\nالعدد والأدوات والمعدات\nهيدرومتر.\nملتيميتر رقمي.\nترمومتر.\nطقم مفاتيح عادية كامل.\nالأعمال المطلوب تنفيذها\nتأكد من أن الخلايا نظيفة وجافة، ونظّف الأغطية من الخارج.\nتحقق من إحكام ربط التوصيلات جيدًا، وشحّمها وأحكم ربطها بالكامل\nافحص درجة حرارة الخلية: فدرجة الحرارة المرتفعة باستمرار تزيد استهلاك المياه وتقلل عمر البطارية، بينما درجة الحرارة المنخفضة باستمرار تخفض أداء التفريغ.\nاقرأ جهد وكثافة ودرجة حرارة كل خلية\nافحص منسوب الإلكتروليت وأكمله بالماء المقطر عند الحاجة\nيلزم شحن موازنة (equalizing charge) في الحالات التالية\nبعد إضافة بعض الماء\nإذا كانت الجهود أو الكثافات غير متجانسة\nفي حالة انخفاض الكثافة\nالموقع: كود المعدة: راجعه: التاريخ: التوقيع:",
  "word_count_source": 270,
  "uncertain_terms": []
}