{
  "id": "gen-docs-app-gen-mdepc-electrical-bb-006-r0-htm",
  "doc_number": "BB-006-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "bb-006-r0",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل سنتين أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y2 في خانة العنوان أعلاه. أعد المسودة الأولى م. أمجد عبد العزيز، وراجعها مدير عام الصيانة م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEP Co.، ووافق عليها م. علي زهران مدير عام، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع التفتيش والجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،",
        "يلزم وجود سياج أمان (حبل) مع علامات تحذيرية حول منطقة العمل،",
        "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة",
        "يجب عزل قاطع الدائرة تمامًا",
        "يجب إغلاق مفتاح التأريض على جانبي القاطع",
        "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.",
        "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "جهاز اختبار (أفوميتر رقمي).",
        "طقم مفاتيح ربط ومفكات.",
        "أوسيلوجراف.",
        "شحم سيليكون.",
        "ميجر 500/1000 فولت.",
        "جهاز قياس مقاومة التلامس.",
        "مكنسة كهربائية.",
        "شحم."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "التنظيف الجاف لجميع العوازل (البوشنجات).",
        "أعد إحكام ربط كتل الأطراف ولوحة التحكم في التشغيل.",
        "نظّف عوازل موصلات التأريض ومصائد الموجات.",
        "شحّم نقاط تلامس فاصل القضبان.",
        "أجرِ فحصًا بصريًا للخلايا، وعند الاقتضاء افحص أيضًا الأجزاء خارج المبنى، مثل وحدات نهاية الخطوط الهوائية.",
        "سجّل أي أحداث خاصة (كما تطلب إدارة النظام).",
        "افحص تعبئة الغاز باستخدام عداد ضغط دقيق. (جميع حجيرات الغاز باستثناء وحدة قاطع الدائرة؛ أكمل الغاز عند الحاجة.",
        "تتبع التسرب وأزله عند الحاجة.",
        "افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.",
        "مجموعة المواتير، افحص قسم التحكم واختبر خرج السخان (دون أخذ قراءات).",
        "افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. وللقيام بذلك راقب مؤشرات التشغيل والإيقاف: يجب أن تكون حركتها منتظمة وسلسة.",
        "شغّل للاختبار، أي افتح وأغلق، كل فاصل ومفتاح تأريض خمس مرات بواسطة مجموعة الموتور الخاصة به (وليس باليد).",
        "بعد تشغيل الفواصل ومفاتيح التأريض ومفاتيح التأريض عالية السرعة للاختبار، افحص مؤشراتها الميكانيكية لموضعي التشغيل والإيقاف وسجّل أي اختلافات."
      ]
    },
    {
      "type": "paragraph",
      "text": "الخطوات التالية حسب الحالة:"
    },
    {
      "type": "list",
      "items": [
        "افحص جميع الوصلات المعاد تركيبها (الأغطية والفلانشات) للتأكد من عدم وجود أي علامات تسرب (فحص نهائي).",
        "قِس محتوى الرطوبة في الغاز في جميع حجيرات الغاز (فحص نهائي).",
        "يجب على عمالة العميل تجديد طلاء التشطيب والحماية من التآكل.",
        "يجب على عمالة العميل تنظيف عوازل وحدات نهاية الخطوط الهوائية."
      ]
    },
    {
      "type": "table",
      "rows": [
        [
          "رقم الخطوة",
          "الأعمال المطلوب تنفيذها",
          "الضبط (القيمة المرجعية)",
          "نتائج الاختبار"
        ],
        [
          "1",
          "افحص تعبئة الغاز باستخدام عداد ضغط دقيق",
          "سليم - غير سليم",
          ""
        ],
        [
          "2",
          "افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.",
          "سليم - غير سليم",
          ""
        ],
        [
          "3",
          "افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها.",
          "سليم - غير سليم",
          ""
        ],
        [
          "4",
          "افحص قسم التحكم واختبر خرج السخان",
          "سليم - غير سليم",
          ""
        ]
      ],
      "truncated_rows": 0
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل سنتين أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y2 في خانة العنوان أعلاه. أعد المسودة الأولى م. أمجد عبد العزيز، وراجعها مدير عام الصيانة م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEP Co.، ووافق عليها م. علي زهران مدير عام، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع التفتيش والجودة.\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،\nيلزم وجود سياج أمان (حبل) مع علامات تحذيرية حول منطقة العمل،\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة\nيجب عزل قاطع الدائرة تمامًا\nيجب إغلاق مفتاح التأريض على جانبي القاطع\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nالعدد والأدوات والمعدات\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nأوسيلوجراف.\nشحم سيليكون.\nميجر 500/1000 فولت.\nجهاز قياس مقاومة التلامس.\nمكنسة كهربائية.\nشحم.\nالأعمال المطلوب تنفيذها\nالتنظيف الجاف لجميع العوازل (البوشنجات).\nأعد إحكام ربط كتل الأطراف ولوحة التحكم في التشغيل.\nنظّف عوازل موصلات التأريض ومصائد الموجات.\nشحّم نقاط تلامس فاصل القضبان.\nأجرِ فحصًا بصريًا للخلايا، وعند الاقتضاء افحص أيضًا الأجزاء خارج المبنى، مثل وحدات نهاية الخطوط الهوائية.\nسجّل أي أحداث خاصة (كما تطلب إدارة النظام).\nافحص تعبئة الغاز باستخدام عداد ضغط دقيق. (جميع حجيرات الغاز باستثناء وحدة قاطع الدائرة؛ أكمل الغاز عند الحاجة.\nتتبع التسرب وأزله عند الحاجة.\nافحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها.\nمجموعة المواتير، افحص قسم التحكم واختبر خرج السخان (دون أخذ قراءات).\nافحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. وللقيام بذلك راقب مؤشرات التشغيل والإيقاف: يجب أن تكون حركتها منتظمة وسلسة.\nشغّل للاختبار، أي افتح وأغلق، كل فاصل ومفتاح تأريض خمس مرات بواسطة مجموعة الموتور الخاصة به (وليس باليد).\nبعد تشغيل الفواصل ومفاتيح التأريض ومفاتيح التأريض عالية السرعة للاختبار، افحص مؤشراتها الميكانيكية لموضعي التشغيل والإيقاف وسجّل أي اختلافات.\nالخطوات التالية حسب الحالة:\nافحص جميع الوصلات المعاد تركيبها (الأغطية والفلانشات) للتأكد من عدم وجود أي علامات تسرب (فحص نهائي).\nقِس محتوى الرطوبة في الغاز في جميع حجيرات الغاز (فحص نهائي).\nيجب على عمالة العميل تجديد طلاء التشطيب والحماية من التآكل.\nيجب على عمالة العميل تنظيف عوازل وحدات نهاية الخطوط الهوائية.\nرقم الخطوة | الأعمال المطلوب تنفيذها | الضبط (القيمة المرجعية) | نتائج الاختبار\n1 | افحص تعبئة الغاز باستخدام عداد ضغط دقيق | سليم - غير سليم | \n2 | افحص صواميل القفل لروابط التشغيل للفواصل ومفاتيح التأريض للتأكد من إحكام ربطها. | سليم - غير سليم | \n3 | افحص روابط التشغيل للفواصل ومفاتيح التأريض للتأكد من سهولة حركتها. | سليم - غير سليم | \n4 | افحص قسم التحكم واختبر خرج السخان | سليم - غير سليم | ",
  "word_count_source": 526,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود retightening (إعادة إحكام الربط).",
      "term": "Retiting"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود Set of (طقم).",
      "term": "Set off spanners"
    },
    {
      "note": "قوس غير مغلق في الأصل بعد «if necessary»؛ تُرجم كما ورد دون إضافة قوس.",
      "term": "unclosed parenthesis in gas filling item"
    }
  ]
}