{
  "id": "gen-docs-app-gen-mdepc-electrical-cb-307-r0-htm",
  "doc_number": "CB-307-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "CB-307-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل ثلاث سنوات أو كل 1000 عملية تشغيل كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.."
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى واختبرها م. محمد شلش، وراجعها م. وجيه خليل، ووافق عليها م. علي زهران مدير عام، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية."
    },
    {
      "type": "paragraph",
      "text": "وثّق هذا المستند م. سمير عبد الجليل مدير عام ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش والجودة."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "الشركة الصانعة",
          "ABB السويد",
          "سعة الصنع",
          "125 ك.أ (قيمة عظمى)"
        ],
        [
          "العزل",
          "SF6",
          "عند الجهد",
          "245 ك.ف"
        ],
        [
          "النوع",
          "HPL 300 B1",
          "تيار المدة القصيرة",
          "50 ك.أ لمدة 3 ثوانٍ"
        ],
        [
          "الجهد المقنن",
          "245 ك.ف",
          "BIL",
          "1050 أمبير"
        ],
        [
          "التيار المقنن",
          "4000 أمبير",
          "زمن الفتح المقنن",
          "20 مللي ثانية"
        ],
        [
          "سعة القطع المتماثلة",
          "50 ك.أ",
          "زمن الغلق المقنن",
          "أقل من 65 مللي ثانية"
        ],
        [
          "نوع الآلية",
          "زنبرك (نابض)",
          "الضغط المقنن لغاز SF6 عند درجة حرارة المحيط",
          "5 بار"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،"
    },
    {
      "type": "paragraph",
      "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
    },
    {
      "type": "paragraph",
      "text": "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة"
    },
    {
      "type": "paragraph",
      "text": "يجب عزل قاطع الدائرة تمامًا"
    },
    {
      "type": "paragraph",
      "text": "يجب إغلاق مفتاح التأريض على جانبي القاطع"
    },
    {
      "type": "paragraph",
      "text": "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين."
    },
    {
      "type": "paragraph",
      "text": "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
        "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة",
        "يجب عزل قاطع الدائرة تمامًا",
        "يجب إغلاق مفتاح التأريض على جانبي القاطع",
        "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.",
        "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "جهاز اختبار (أفوميتر رقمي).",
        "طقم مفاتيح ربط ومفكات.",
        "أوسيلوجراف.",
        "شحم سيليكون.",
        "ميجر 500/1000 فولت.",
        "جهاز قياس مقاومة التلامس.",
        "مكنسة كهربائية."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افحص قيمة المكثف.",
        "افحص لوحة تحكم قاطع الدائرة 220 ك.ف (إعادة إحكام الربط والتنظيف).",
        "شحّم الأجزاء الميكانيكية.",
        "افحص آلية التشغيل.",
        "افتح مفتاح التأريض على جانبي القاطع",
        "وصّل تيار التحكم لقاطع الدائرة (تيار مستمر)",
        "أغلق تصريح العمل."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة:"
    },
    {
      "type": "paragraph",
      "text": "اختبره: التوقيع: تاريخ الاختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل ثلاث سنوات أو كل 1000 عملية تشغيل كما هو موضح بالرمز Y3 في خانة العنوان أعلاه..\nأعد المسودة الأولى واختبرها م. محمد شلش، وراجعها م. وجيه خليل، ووافق عليها م. علي زهران مدير عام، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية.\nوثّق هذا المستند م. سمير عبد الجليل مدير عام ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش والجودة.\nالمواصفات الفنية:\nالشركة الصانعة | ABB السويد | سعة الصنع | 125 ك.أ (قيمة عظمى)\nالعزل | SF6 | عند الجهد | 245 ك.ف\nالنوع | HPL 300 B1 | تيار المدة القصيرة | 50 ك.أ لمدة 3 ثوانٍ\nالجهد المقنن | 245 ك.ف | BIL | 1050 أمبير\nالتيار المقنن | 4000 أمبير | زمن الفتح المقنن | 20 مللي ثانية\nسعة القطع المتماثلة | 50 ك.أ | زمن الغلق المقنن | أقل من 65 مللي ثانية\nنوع الآلية | زنبرك (نابض) | الضغط المقنن لغاز SF6 عند درجة حرارة المحيط | 5 بار\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة\nيجب عزل قاطع الدائرة تمامًا\nيجب إغلاق مفتاح التأريض على جانبي القاطع\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة\nيجب عزل قاطع الدائرة تمامًا\nيجب إغلاق مفتاح التأريض على جانبي القاطع\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nالعدد والأدوات والمعدات\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nأوسيلوجراف.\nشحم سيليكون.\nميجر 500/1000 فولت.\nجهاز قياس مقاومة التلامس.\nمكنسة كهربائية.\nالأعمال المطلوب تنفيذها\nافحص قيمة المكثف.\nافحص لوحة تحكم قاطع الدائرة 220 ك.ف (إعادة إحكام الربط والتنظيف).\nشحّم الأجزاء الميكانيكية.\nافحص آلية التشغيل.\nافتح مفتاح التأريض على جانبي القاطع\nوصّل تيار التحكم لقاطع الدائرة (تيار مستمر)\nأغلق تصريح العمل.\nالموقع: كود المعدة:\nاختبره: التوقيع: تاريخ الاختبار:",
  "word_count_source": 428,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود Set of (طقم).",
      "term": "Set off spanners"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود on (على).",
      "term": "ground the CB an both sides"
    },
    {
      "note": "قيمة BIL مكتوبة في الأصل بوحدة الأمبير (1050 A) وهي وحدة غير معتادة لـ BIL (الأرجح ك.ف)؛ نُقلت حرفيًا كما وردت.",
      "term": "BIL 1050 A"
    }
  ]
}