{
  "id": "gen-docs-app-gen-mdepc-electrical-cb-308-r0-htm",
  "doc_number": "CB-308-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "CB-308-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل ست سنوات أو كل 500 عملية تشغيل كما هو موضح بالرمز Y6 في خانة العنوان أعلاه."
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى واختبرها م. أمجد عبد العزيز، وراجعها م. وجيه خليل، ووافق عليها م. علي زهران مدير عام، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية،"
    },
    {
      "type": "paragraph",
      "text": "وثّق هذا المستند م. سمير عبد الجليل مدير عام ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش والجودة."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "الشركة الصانعة",
          "Japan AE power system",
          "BIL",
          "1550 ك.ف"
        ],
        [
          "العزل",
          "SF6",
          "زمن الفتح المقنن",
          "0.016 ثانية"
        ],
        [
          "النوع",
          "OFPTB - 500 - 63 L",
          "زمن الغلق المقنن",
          "1 ثانية"
        ],
        [
          "الجهد المقنن",
          "550 ك.ف",
          "الضغط المقنن لغاز SF6 عند درجة حرارة المحيط",
          "5 بار"
        ],
        [
          "التيار المقنن",
          "2000 أمبير",
          "نوع الآلية",
          "هيدروليكي"
        ],
        [
          "سعة القطع المتماثلة",
          "40 ك.أ",
          "ضغط الزيت الهيدروليكي",
          "314 بار"
        ],
        [
          "تيار المدة القصيرة",
          "40 ك.أ لمدة ثانية واحدة",
          "",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)."
    },
    {
      "type": "paragraph",
      "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
    },
    {
      "type": "paragraph",
      "text": "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة."
    },
    {
      "type": "paragraph",
      "text": "يجب عزل قاطع الدائرة تمامًا."
    },
    {
      "type": "paragraph",
      "text": "يجب إغلاق مفتاح التأريض على جانبي القاطع."
    },
    {
      "type": "paragraph",
      "text": "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين."
    },
    {
      "type": "paragraph",
      "text": "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
        "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة.",
        "يجب عزل قاطع الدائرة تمامًا.",
        "يجب إغلاق مفتاح التأريض على جانبي القاطع.",
        "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.",
        "افصل تيار التحكم لقاطع الدائرة (تيار مستمر)"
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "جهاز اختبار (أفوميتر رقمي).",
        "طقم مفاتيح ربط ومفكات.",
        "أوسيلوجراف.",
        "شحم سيليكون.",
        "ميجر 500/1000 فولت.",
        "جهاز قياس مقاومة التلامس.",
        "مكنسة كهربائية."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "قِس مقاومة التلامس بجهاز قياس مقاومة التلامس.",
        "قِس مقاومة العزل بميجر 1000 فولت تيار مستمر.",
        "عاير أجهزة ضغط الغاز."
      ]
    },
    {
      "type": "paragraph",
      "text": "النظام الهيدروليكي"
    },
    {
      "type": "paragraph",
      "text": "افحص صمام الملف اللولبي."
    },
    {
      "type": "paragraph",
      "text": "افحص المسامير."
    },
    {
      "type": "paragraph",
      "text": "افحص مؤشر التشغيل والوصلة المفصلية، إلخ."
    },
    {
      "type": "paragraph",
      "text": "افحص ونظّف سطح ذراع التشغيل."
    },
    {
      "type": "paragraph",
      "text": "افحص المركم (الأكيوموليتور)."
    },
    {
      "type": "paragraph",
      "text": "افحص نقاط تلامس الريلاي."
    },
    {
      "type": "paragraph",
      "text": "افحص عداد ضغط الزيت."
    },
    {
      "type": "paragraph",
      "text": "افحص مفتاح ضغط الزيت."
    },
    {
      "type": "paragraph",
      "text": "افحص أنبوب الزيت."
    },
    {
      "type": "paragraph",
      "text": "افحص وحدة طلمبة الزيت"
    },
    {
      "type": "list",
      "items": [
        "افحص صمام الملف اللولبي.",
        "افحص المسامير.",
        "افحص مؤشر التشغيل والوصلة المفصلية، إلخ.",
        "افحص ونظّف سطح ذراع التشغيل.",
        "افحص المركم (الأكيوموليتور).",
        "افحص نقاط تلامس الريلاي.",
        "افحص عداد ضغط الزيت.",
        "افحص مفتاح ضغط الزيت.",
        "افحص أنبوب الزيت.",
        "افحص وحدة طلمبة الزيت"
      ]
    },
    {
      "type": "paragraph",
      "text": "قِس ضغط الشحن الأولي."
    },
    {
      "type": "paragraph",
      "text": "قِس مدة تشغيل الموتور من 0 إلى 314 بار."
    },
    {
      "type": "list",
      "items": [
        "قِس ضغط الشحن الأولي.",
        "قِس مدة تشغيل الموتور من 0 إلى 314 بار."
      ]
    },
    {
      "type": "paragraph",
      "text": "افحص تسرب الزيت."
    },
    {
      "type": "paragraph",
      "text": "افصل تغذية أسلاك التحكم."
    },
    {
      "type": "paragraph",
      "text": "افحص جميع نقاط تلامس الريلاي."
    },
    {
      "type": "paragraph",
      "text": "افحص الوصلة المساعدة."
    },
    {
      "type": "list",
      "items": [
        "افحص تسرب الزيت.",
        "افصل تغذية أسلاك التحكم.",
        "افحص جميع نقاط تلامس الريلاي.",
        "افحص الوصلة المساعدة."
      ]
    },
    {
      "type": "table",
      "rows": [
        [
          "رقم الخطوة",
          "الأعمال المطلوب تنفيذها",
          "الضبط (القيمة المرجعية)",
          "نتائج الاختبار"
        ],
        [
          "1",
          "افحص صمام الملف اللولبي",
          "سليم - غير سليم",
          ""
        ],
        [
          "2",
          "افحص الوصلة المساعدة",
          "سليم - غير سليم",
          ""
        ],
        [
          "3",
          "افحص جميع نقاط تلامس الريلاي",
          "سليم - غير سليم",
          ""
        ],
        [
          "4",
          "افحص تسرب الزيت، افحص أنبوب الزيت",
          "سليم - غير سليم",
          ""
        ],
        [
          "5",
          "افحص مفتاح ضغط الزيت",
          "سليم - غير سليم",
          ""
        ],
        [
          "6",
          "افحص عداد ضغط الزيت",
          "سليم - غير سليم",
          ""
        ],
        [
          "7",
          "افحص نقاط تلامس الريلاي",
          "سليم - غير سليم",
          ""
        ],
        [
          "8",
          "عاير أجهزة ضغط الغاز",
          "سليم - غير سليم",
          ""
        ],
        [
          "9",
          "مقاومة التلامس",
          "سليم - غير سليم",
          ""
        ],
        [
          "10",
          "ضغط الشحن الأولي",
          "سليم - غير سليم",
          ""
        ],
        [
          "11",
          "مقاومة العزل",
          "سليم - غير سليم",
          ""
        ],
        [
          "12",
          "مدة تشغيل الموتور من 0 إلى 314 بار",
          "سليم - غير سليم",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة:"
    },
    {
      "type": "paragraph",
      "text": "اختبره: التوقيع: تاريخ الاختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند إجراء الصيانة البسيطة P1، الذي يجب إجراؤه كل ست سنوات أو كل 500 عملية تشغيل كما هو موضح بالرمز Y6 في خانة العنوان أعلاه.\nأعد المسودة الأولى واختبرها م. أمجد عبد العزيز، وراجعها م. وجيه خليل، ووافق عليها م. علي زهران مدير عام، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية،\nوثّق هذا المستند م. سمير عبد الجليل مدير عام ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش والجودة.\nالمواصفات الفنية:\nالشركة الصانعة | Japan AE power system | BIL | 1550 ك.ف\nالعزل | SF6 | زمن الفتح المقنن | 0.016 ثانية\nالنوع | OFPTB - 500 - 63 L | زمن الغلق المقنن | 1 ثانية\nالجهد المقنن | 550 ك.ف | الضغط المقنن لغاز SF6 عند درجة حرارة المحيط | 5 بار\nالتيار المقنن | 2000 أمبير | نوع الآلية | هيدروليكي\nسعة القطع المتماثلة | 40 ك.أ | ضغط الزيت الهيدروليكي | 314 بار\nتيار المدة القصيرة | 40 ك.أ لمدة ثانية واحدة |  | \nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة.\nيجب عزل قاطع الدائرة تمامًا.\nيجب إغلاق مفتاح التأريض على جانبي القاطع.\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة.\nيجب عزل قاطع الدائرة تمامًا.\nيجب إغلاق مفتاح التأريض على جانبي القاطع.\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nافصل تيار التحكم لقاطع الدائرة (تيار مستمر)\nالعدد والأدوات والمعدات\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nأوسيلوجراف.\nشحم سيليكون.\nميجر 500/1000 فولت.\nجهاز قياس مقاومة التلامس.\nمكنسة كهربائية.\nالأعمال المطلوب تنفيذها\nقِس مقاومة التلامس بجهاز قياس مقاومة التلامس.\nقِس مقاومة العزل بميجر 1000 فولت تيار مستمر.\nعاير أجهزة ضغط الغاز.\nالنظام الهيدروليكي\nافحص صمام الملف اللولبي.\nافحص المسامير.\nافحص مؤشر التشغيل والوصلة المفصلية، إلخ.\nافحص ونظّف سطح ذراع التشغيل.\nافحص المركم (الأكيوموليتور).\nافحص نقاط تلامس الريلاي.\nافحص عداد ضغط الزيت.\nافحص مفتاح ضغط الزيت.\nافحص أنبوب الزيت.\nافحص وحدة طلمبة الزيت\nافحص صمام الملف اللولبي.\nافحص المسامير.\nافحص مؤشر التشغيل والوصلة المفصلية، إلخ.\nافحص ونظّف سطح ذراع التشغيل.\nافحص المركم (الأكيوموليتور).\nافحص نقاط تلامس الريلاي.\nافحص عداد ضغط الزيت.\nافحص مفتاح ضغط الزيت.\nافحص أنبوب الزيت.\nافحص وحدة طلمبة الزيت\nقِس ضغط الشحن الأولي.\nقِس مدة تشغيل الموتور من 0 إلى 314 بار.\nقِس ضغط الشحن الأولي.\nقِس مدة تشغيل الموتور من 0 إلى 314 بار.\nافحص تسرب الزيت.\nافصل تغذية أسلاك التحكم.\nافحص جميع نقاط تلامس الريلاي.\nافحص الوصلة المساعدة.\nافحص تسرب الزيت.\nافصل تغذية أسلاك التحكم.\nافحص جميع نقاط تلامس الريلاي.\nافحص الوصلة المساعدة.\nرقم الخطوة | الأعمال المطلوب تنفيذها | الضبط (القيمة المرجعية) | نتائج الاختبار\n1 | افحص صمام الملف اللولبي | سليم - غير سليم | \n2 | افحص الوصلة المساعدة | سليم - غير سليم | \n3 | افحص جميع نقاط تلامس الريلاي | سليم - غير سليم | \n4 | افحص تسرب الزيت، افحص أنبوب الزيت | سليم - غير سليم | \n5 | افحص مفتاح ضغط الزيت | سليم - غير سليم | \n6 | افحص عداد ضغط الزيت | سليم - غير سليم | \n7 | افحص نقاط تلامس الريلاي | سليم - غير سليم | \n8 | عاير أجهزة ضغط الغاز | سليم - غير سليم | \n9 | مقاومة التلامس | سليم - غير سليم | \n10 | ضغط الشحن الأولي | سليم - غير سليم | \n11 | مقاومة العزل | سليم - غير سليم | \n12 | مدة تشغيل الموتور من 0 إلى 314 بار | سليم - غير سليم | \nالموقع: كود المعدة:\nاختبره: التوقيع: تاريخ الاختبار:",
  "word_count_source": 715,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود Set of (طقم).",
      "term": "Set off spanners"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود on (على).",
      "term": "ground the CB an both sides"
    }
  ]
}