{
  "id": "gen-docs-app-gen-mdepc-electrical-ch-026-r0-htm",
  "doc_number": "CH-026-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "Ch-026-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان"
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "دخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه، التذبذب المسموح به في التردد: 5%"
        ],
        [
          "خرج التيار المستمر: 135 فولت",
          "التيار المقنن (تيار مستمر): 1600 أمبير"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. إيمان الهناوي، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة"
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار أمر شغل."
    },
    {
      "type": "paragraph",
      "text": "افصل تغذية الدخل والخرج."
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار أمر شغل.",
        "افصل تغذية الدخل والخرج."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "paragraph",
      "text": "طقم عدد مناسب"
    },
    {
      "type": "paragraph",
      "text": "فولتميتر رقمي"
    },
    {
      "type": "paragraph",
      "text": "مكنسة كهربائية أو فرشاة بلور"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد مناسب",
        "فولتميتر رقمي",
        "مكنسة كهربائية أو فرشاة بلور"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افصل تغذية الدخل والخرج",
        "نظّفه من غبار الهواء والأوساخ",
        "افحص نظام التهوية",
        "افحص السخونة الزائدة في حجرة لوحة التحكم",
        "افحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف",
        "افحص أداء المؤقتات (التايمرات)",
        "افحص بصريًا الثايرستور وترانزستورات IGBT والدايودات",
        "وصّل تغذية الدخل والخرج",
        "افحص جهد الدخل والخرج",
        "افحص تيار خرج شاحن البطاريات وتيار البطارية",
        "افحص التوصيل والفصل في حالة حدوث عطل في مصدر التغذية",
        "افحص لمبات الإنذار والبيان",
        "افحص نبضات الترانزستورات أو شكل الموجة على دايودات قنطرة الخرج (عند الحاجة)",
        "أعد شاحن البطاريات إلى وضع التشغيل وأغلق أمر الشغل"
      ]
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان\nالمواصفات الفنية:\nدخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه، التذبذب المسموح به في التردد: 5%\nخرج التيار المستمر: 135 فولت | التيار المقنن (تيار مستمر): 1600 أمبير\nأعد المسودة الأولى م. إيمان الهناوي، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة\nاحتياطات الأمان\nيجب إصدار أمر شغل.\nافصل تغذية الدخل والخرج.\nيجب إصدار أمر شغل.\nافصل تغذية الدخل والخرج.\nالعدد والأدوات والمعدات\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nالأعمال المطلوب تنفيذها\nافصل تغذية الدخل والخرج\nنظّفه من غبار الهواء والأوساخ\nافحص نظام التهوية\nافحص السخونة الزائدة في حجرة لوحة التحكم\nافحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف\nافحص أداء المؤقتات (التايمرات)\nافحص بصريًا الثايرستور وترانزستورات IGBT والدايودات\nوصّل تغذية الدخل والخرج\nافحص جهد الدخل والخرج\nافحص تيار خرج شاحن البطاريات وتيار البطارية\nافحص التوصيل والفصل في حالة حدوث عطل في مصدر التغذية\nافحص لمبات الإنذار والبيان\nافحص نبضات الترانزستورات أو شكل الموجة على دايودات قنطرة الخرج (عند الحاجة)\nأعد شاحن البطاريات إلى وضع التشغيل وأغلق أمر الشغل",
  "word_count_source": 274,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس شهري)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    },
    {
      "note": "«M1in» مكتوبة ملتصقة في الأصل؛ المقصود M1 in (الرمز M1 في).",
      "term": "M1in the title block"
    },
    {
      "note": "القيمة مكتوبة «38010%» في الأصل بدون إشارة ±؛ نُقلت حرفيًا كما وردت والأرجح المقصود 380 ±10% فولت.",
      "term": "38010% V ac"
    },
    {
      "note": "الأرجح أنها tightening (إحكام الربط)؛ تُرجمت على هذا الأساس.",
      "term": "terminal titling"
    },
    {
      "note": "صياغة مشوهة في الأصل؛ تُرجمت حسب المعنى المقصود (السخونة الزائدة في حجرة لوحة التحكم).",
      "term": "Inspect over heating compartment of control board"
    },
    {
      "note": "الأرجح أنها Return (أعد)؛ تُرجمت على هذا الأساس.",
      "term": "Retain the battery charger to operation mode"
    }
  ]
}