{
  "id": "gen-docs-app-gen-mdepc-electrical-ch-027-r0-htm",
  "doc_number": "CH-027-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "Ch-027-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "دخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه"
        ],
        [
          "خرج التيار المستمر: 220 فولت"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. محمد فؤاد، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة"
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار أمر شغل",
        "افصل تغذية الدخل والخرج"
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "paragraph",
      "text": "طقم عدد مناسب"
    },
    {
      "type": "paragraph",
      "text": "فولتميتر رقمي"
    },
    {
      "type": "paragraph",
      "text": "مكنسة كهربائية أو فرشاة بلور"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد مناسب",
        "فولتميتر رقمي",
        "مكنسة كهربائية أو فرشاة بلور"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افصل تغذية الدخل والخرج",
        "نظّفه من غبار الهواء والأوساخ",
        "افحص نظام التهوية",
        "افحص السخونة الزائدة في حجرة لوحة التحكم",
        "افحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف",
        "افحص بصريًا الثايرستور وترانزستورات IGBT والدايودات",
        "وصّل تغذية الدخل والخرج",
        "افحص جهد الدخل والخرج",
        "افحص نظام المراقبة عن بعد MCU 1000"
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة:"
    },
    {
      "type": "paragraph",
      "text": "اختبره: التوقيع: تاريخ الاختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان.\nالمواصفات الفنية:\nدخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه\nخرج التيار المستمر: 220 فولت\nأعد المسودة الأولى م. محمد فؤاد، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة\nاحتياطات الأمان\nيجب إصدار أمر شغل\nافصل تغذية الدخل والخرج\nالعدد والأدوات والمعدات\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nالأعمال المطلوب تنفيذها\nافصل تغذية الدخل والخرج\nنظّفه من غبار الهواء والأوساخ\nافحص نظام التهوية\nافحص السخونة الزائدة في حجرة لوحة التحكم\nافحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف\nافحص بصريًا الثايرستور وترانزستورات IGBT والدايودات\nوصّل تغذية الدخل والخرج\nافحص جهد الدخل والخرج\nافحص نظام المراقبة عن بعد MCU 1000\nالموقع: كود المعدة:\nاختبره: التوقيع: تاريخ الاختبار:",
  "word_count_source": 207,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس شهري)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    },
    {
      "note": "«M1in» مكتوبة ملتصقة في الأصل؛ المقصود M1 in (الرمز M1 في).",
      "term": "M1in the title block"
    },
    {
      "note": "القيمة مكتوبة «38010%» في الأصل بدون إشارة ±؛ نُقلت حرفيًا كما وردت والأرجح المقصود 380 ±10% فولت.",
      "term": "38010% V ac"
    },
    {
      "note": "الأرجح أنها tightening (إحكام الربط)؛ تُرجمت على هذا الأساس.",
      "term": "terminal titling"
    },
    {
      "note": "صياغة مشوهة في الأصل؛ تُرجمت حسب المعنى المقصود (السخونة الزائدة في حجرة لوحة التحكم).",
      "term": "Inspect over heating compartment of control board"
    }
  ]
}