{
  "id": "gen-docs-app-gen-mdepc-electrical-la-010-r0-htm",
  "doc_number": "LA-010-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "LA-010-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس سنوي أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "paragraph",
      "text": "لمانع صواعق ساحة المفاتيح 220 ك.ف"
    },
    {
      "type": "table",
      "rows": [
        [
          "مانع الصواعق",
          "Exlim P216-GV245M",
          "الفئة:",
          "20 ك.أ",
          "Ur:",
          "216 ك.ف"
        ],
        [
          "Uc:",
          "156 ك.ف",
          "تيار القصر:",
          "63 ك.أ",
          "",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "لمانع صواعق ساحة المفاتيح 500 ك.ف"
    },
    {
      "type": "table",
      "rows": [
        [
          "مانع الصواعق",
          "Exlim T468-BV550M",
          "الفئة:",
          "20 ك.أ",
          "Ur:",
          "468 ك.ف"
        ],
        [
          "Uc:",
          "349 ك.ف",
          "تيار تخفيف الضغط:",
          "63 ك.أ",
          "",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. أمجد عبد العزيز، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها المدير العام م. علي زهران، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية."
    },
    {
      "type": "paragraph",
      "text": "وثّق هذا المستند م. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب رئيس قطاع ضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل،",
        "ارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة",
        "يجب عزل قاطع الدائرة تمامًا",
        "يجب إغلاق مفتاح التأريض على جانبي القاطع",
        "يجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.",
        "يلزم العزل والتأريض السليم.",
        "هناك خطر السقوط من أعلى مانع الصواعق عند تنظيف العوازل أو فحص التوصيلات، ارتدِ حزام الأمان."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "جهاز اختبار (أفوميتر رقمي).",
        "طقم مفاتيح ربط ومفكات.",
        "أوسيلوجراف.",
        "ميجر 500/1000 فولت.",
        "مكنسة كهربائية.",
        "حزام أمان وخوذة سلامة",
        "خرق"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افحص البورسلين للتأكد من عدم وجود شروخ أو تنورات مكسورة.",
        "افحص الأغطية السائبة وأحكم ربطها عند الحاجة.",
        "نظّف جميع الأسطح البورسلين جيدًا"
      ]
    },
    {
      "type": "table",
      "rows": [
        [
          "رقم الخطوة",
          "الأعمال المطلوب تنفيذها",
          "الضبط (القيمة المرجعية)",
          "نتائج الاختبار"
        ],
        [
          "1",
          "افحص البورسلين للتأكد من عدم وجود شروخ أو تنورات مكسورة.",
          "سليم - غير سليم",
          ""
        ],
        [
          "2",
          "افحص الأغطية السائبة وأحكم ربطها عند الحاجة.",
          "سليم - غير سليم",
          ""
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود النظام: تاريخ آخر اختبار: راجعه: التوقيع: تاريخ الاختبار: اعتمده: التوقيع:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس سنوي أو أثناء خروج المعدة من الخدمة كما هو موضح بالرمز Y1 في خانة العنوان أعلاه..\nالمواصفات الفنية:\nلمانع صواعق ساحة المفاتيح 220 ك.ف\nمانع الصواعق | Exlim P216-GV245M | الفئة: | 20 ك.أ | Ur: | 216 ك.ف\nUc: | 156 ك.ف | تيار القصر: | 63 ك.أ |  | \nلمانع صواعق ساحة المفاتيح 500 ك.ف\nمانع الصواعق | Exlim T468-BV550M | الفئة: | 20 ك.أ | Ur: | 468 ك.ف\nUc: | 349 ك.ف | تيار تخفيف الضغط: | 63 ك.أ |  | \nأعد المسودة الأولى م. أمجد عبد العزيز، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها المدير العام م. علي زهران، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية.\nوثّق هذا المستند م. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPC ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب رئيس قطاع ضبط الجودة.\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)،\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل،\nارتدِ مهمات الوقاية الشخصية المناسبة: حذاء سلامة وخوذة وقناع تنفس ونظارة سلامة\nيجب عزل قاطع الدائرة تمامًا\nيجب إغلاق مفتاح التأريض على جانبي القاطع\nيجب فصل قاطع الدائرة وتأريض قاطع الدائرة على الجانبين.\nيلزم العزل والتأريض السليم.\nهناك خطر السقوط من أعلى مانع الصواعق عند تنظيف العوازل أو فحص التوصيلات، ارتدِ حزام الأمان.\nالعدد والأدوات والمعدات\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nأوسيلوجراف.\nميجر 500/1000 فولت.\nمكنسة كهربائية.\nحزام أمان وخوذة سلامة\nخرق\nالأعمال المطلوب تنفيذها\nافحص البورسلين للتأكد من عدم وجود شروخ أو تنورات مكسورة.\nافحص الأغطية السائبة وأحكم ربطها عند الحاجة.\nنظّف جميع الأسطح البورسلين جيدًا\nرقم الخطوة | الأعمال المطلوب تنفيذها | الضبط (القيمة المرجعية) | نتائج الاختبار\n1 | افحص البورسلين للتأكد من عدم وجود شروخ أو تنورات مكسورة. | سليم - غير سليم | \n2 | افحص الأغطية السائبة وأحكم ربطها عند الحاجة. | سليم - غير سليم | \nالموقع: كود النظام: تاريخ آخر اختبار: راجعه: التوقيع: تاريخ الاختبار: اعتمده: التوقيع:",
  "word_count_source": 387,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس سنوي)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود Set of (طقم).",
      "term": "Set off spanners"
    }
  ]
}