{
  "id": "gen-docs-app-gen-mdepc-electrical-t-097-r0-htm",
  "doc_number": "T-097-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "T-097-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "المحولات",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس يومي كما هو موضح بالرمز D1 في خانة العنوان."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "القدرة المقننة",
          "180/240/300 م.ف.أ"
        ],
        [
          "ملفات الجهد العالي",
          "240 ك.ف"
        ],
        [
          "ملفات الجهد المنخفض",
          "16.5 ك.ف"
        ],
        [
          "جهد التحويلة (الخطوة)",
          "240 ك.ف + 4×2.50%"
        ],
        [
          "تغيير التحويلة",
          "مغير تحويلة بدون حمل"
        ],
        [
          "توصيلة القطبية",
          "YND1"
        ],
        [
          "طريقة التبريد",
          "ONAN/ONAF/ONAF"
        ],
        [
          "المعاوقة",
          "16%"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار تصريح عمل."
    },
    {
      "type": "paragraph",
      "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
    },
    {
      "type": "paragraph",
      "text": "ارتدِ مهمات الوقاية الصحية والسلامة."
    },
    {
      "type": "list",
      "items": [
        "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).",
        "يجب أن تكون الوحدة في الخدمة."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد كامل.",
        "مهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة",
        "فولتميتر رقمي وبنسة أمبير."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افحص وسجّل درجة حرارة الزيت والملفات.",
        "افحص وسجّل مستوى الزيت.",
        "تحقق من أن زجاج مبين المنسوب غير متسخ.",
        "تحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.",
        "افحص عدم وجود تسرب للزيت عند أي توصيلة.",
        "افحص تغير لون جل السيليكا.",
        "افحص منسوب زيت الختم في كوب الزيت.",
        "تحقق من عدم وجود صوت دوران غير طبيعي لمراوح التبريد.",
        "تحقق من صحة وضع التحويلة.",
        "تحقق من عدم وجود أي توصيلة سائبة.",
        "افحص بصريًا مدى أي تلوث على البوشنج.",
        "افحص المبينات والريلاي.",
        "ريلاي بوخولز - تحقق مما إذا كان ممتلئًا بالغاز."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: مسمى المحول:"
    },
    {
      "type": "paragraph",
      "text": "راجعه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "المحولات | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس يومي كما هو موضح بالرمز D1 في خانة العنوان.\nالمواصفات الفنية:\nالقدرة المقننة | 180/240/300 م.ف.أ\nملفات الجهد العالي | 240 ك.ف\nملفات الجهد المنخفض | 16.5 ك.ف\nجهد التحويلة (الخطوة) | 240 ك.ف + 4×2.50%\nتغيير التحويلة | مغير تحويلة بدون حمل\nتوصيلة القطبية | YND1\nطريقة التبريد | ONAN/ONAF/ONAF\nالمعاوقة | 16%\nأعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات الأمان\nيجب إصدار تصريح عمل.\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ مهمات الوقاية الصحية والسلامة.\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).\nيجب أن تكون الوحدة في الخدمة.\nالعدد والأدوات والمعدات\nطقم عدد كامل.\nمهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة\nفولتميتر رقمي وبنسة أمبير.\nالأعمال المطلوب تنفيذها\nافحص وسجّل درجة حرارة الزيت والملفات.\nافحص وسجّل مستوى الزيت.\nتحقق من أن زجاج مبين المنسوب غير متسخ.\nتحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.\nافحص عدم وجود تسرب للزيت عند أي توصيلة.\nافحص تغير لون جل السيليكا.\nافحص منسوب زيت الختم في كوب الزيت.\nتحقق من عدم وجود صوت دوران غير طبيعي لمراوح التبريد.\nتحقق من صحة وضع التحويلة.\nتحقق من عدم وجود أي توصيلة سائبة.\nافحص بصريًا مدى أي تلوث على البوشنج.\nافحص المبينات والريلاي.\nريلاي بوخولز - تحقق مما إذا كان ممتلئًا بالغاز.\nالموقع: مسمى المحول:\nراجعه: التاريخ: التوقيع:",
  "word_count_source": 310,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس يومي)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    }
  ]
}