{
  "id": "gen-docs-app-gen-mdepc-electrical-t-102-r0-htm",
  "doc_number": "T-102-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "T-102-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان."
    },
    {
      "type": "paragraph",
      "text": "المواصفات الفنية:"
    },
    {
      "type": "table",
      "rows": [
        [
          "القدرة المقننة",
          "180/240/300 م.ف.أ"
        ],
        [
          "ملفات الجهد العالي",
          "240 ك.ف"
        ],
        [
          "ملفات الجهد المنخفض",
          "16.5 ك.ف"
        ],
        [
          "جهد التحويلة (الخطوة)",
          "240 ك.ف + 4×2.50%"
        ],
        [
          "تغيير التحويلة",
          "مغير تحويلة بدون حمل"
        ],
        [
          "توصيلة القطبية",
          "YND1"
        ],
        [
          "طريقة التبريد",
          "ONAN/ONAF/ONAF"
        ],
        [
          "المعاوقة",
          "16%"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن؛ رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار تصريح عمل."
    },
    {
      "type": "paragraph",
      "text": "ارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العوازل."
    },
    {
      "type": "paragraph",
      "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
    },
    {
      "type": "list",
      "items": [
        "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).",
        "يلزم عزل المحول والتأريض السليم.",
        "يجب أن تكون الوحدة خارج الخدمة."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد كامل.",
        "مهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة ... إلخ.",
        "فولتميتر رقمي وبنسة أمبير.",
        "جهاز اختبار المتانة العازلة (الديليكتريك)."
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "تحقق من أن زجاج مبين المنسوب غير متسخ.",
        "افحص منسوب زيت الختم في كوب الزيت.",
        "افحص بصريًا مدى أي تلوث على البوشنج.",
        "تحقق من عدم وجود أي توصيلة سائبة.",
        "افحص عدم وجود تسرب للزيت عند أي توصيلة.",
        "قِس المتانة العازلة بجهاز اختبار المتانة العازلة (أكثر من 40 ك.ف / فجوة 2.5 مم).",
        "قِس الرقم الحمضي للزيت بمعرفة طاقم الكيمياء وفقًا لنظام MPIS، أقل من 0.2.",
        "إذا كانت المتانة العازلة والرقم الحمضي أقل من القياسي، فأجرِ الاختبار المحدد للزيت وفقًا للمواصفة IEC296.",
        "قِس مقاومة عزل موتور مروحة التبريد (أكثر من 2 ميجا أوم).",
        "افحص تشغيل مغير التحويلة وأي تسرب للزيت.",
        "افحص تشغيل جميع أجهزة الإنذار (المفاتيح) واللمبات للوحة التحكم.",
        "تحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.",
        "افحص تسرب خزان الزيت وتلف الطلاء.",
        "تحقق من سلامة جميع التوصيلات.",
        "افحص تغير لون جل السيليكا؛ إذا تغيرت كمية جل السيليكا إلى اللون الوردي «الكمية المتغيرة ≥ ثلثين» فيجب تغيير كل جل السيليكا بجل جديد."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: مسمى المحول:"
    },
    {
      "type": "paragraph",
      "text": "راجعه: التاريخ: التوقيع:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان.\nالمواصفات الفنية:\nالقدرة المقننة | 180/240/300 م.ف.أ\nملفات الجهد العالي | 240 ك.ف\nملفات الجهد المنخفض | 16.5 ك.ف\nجهد التحويلة (الخطوة) | 240 ك.ف + 4×2.50%\nتغيير التحويلة | مغير تحويلة بدون حمل\nتوصيلة القطبية | YND1\nطريقة التبريد | ONAN/ONAF/ONAF\nالمعاوقة | 16%\nأعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن؛ رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات الأمان\nيجب إصدار تصريح عمل.\nارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العوازل.\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم عزل المحول والتأريض السليم.\nيجب أن تكون الوحدة خارج الخدمة.\nالعدد والأدوات والمعدات\nطقم عدد كامل.\nمهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة ... إلخ.\nفولتميتر رقمي وبنسة أمبير.\nجهاز اختبار المتانة العازلة (الديليكتريك).\nالأعمال المطلوب تنفيذها\nتحقق من أن زجاج مبين المنسوب غير متسخ.\nافحص منسوب زيت الختم في كوب الزيت.\nافحص بصريًا مدى أي تلوث على البوشنج.\nتحقق من عدم وجود أي توصيلة سائبة.\nافحص عدم وجود تسرب للزيت عند أي توصيلة.\nقِس المتانة العازلة بجهاز اختبار المتانة العازلة (أكثر من 40 ك.ف / فجوة 2.5 مم).\nقِس الرقم الحمضي للزيت بمعرفة طاقم الكيمياء وفقًا لنظام MPIS، أقل من 0.2.\nإذا كانت المتانة العازلة والرقم الحمضي أقل من القياسي، فأجرِ الاختبار المحدد للزيت وفقًا للمواصفة IEC296.\nقِس مقاومة عزل موتور مروحة التبريد (أكثر من 2 ميجا أوم).\nافحص تشغيل مغير التحويلة وأي تسرب للزيت.\nافحص تشغيل جميع أجهزة الإنذار (المفاتيح) واللمبات للوحة التحكم.\nتحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.\nافحص تسرب خزان الزيت وتلف الطلاء.\nتحقق من سلامة جميع التوصيلات.\nافحص تغير لون جل السيليكا؛ إذا تغيرت كمية جل السيليكا إلى اللون الوردي «الكمية المتغيرة ≥ ثلثين» فيجب تغيير كل جل السيليكا بجل جديد.\nالموقع: مسمى المحول:\nراجعه: التاريخ: التوقيع:",
  "word_count_source": 403,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس سنوي)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    }
  ]
}