{
  "id": "gen-docs-app-gen-mdepc-electrical-t-114-r0-htm",
  "doc_number": "T-114-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "T-114-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه"
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "paragraph",
      "text": "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)."
    },
    {
      "type": "paragraph",
      "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
    },
    {
      "type": "paragraph",
      "text": "ارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
        "ارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ",
        "يلزم عزل المحول والتأريض السليم على جميع جوانبه",
        "هناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة",
        "هناك خطر السقوط من أعلى المحول"
      ]
    },
    {
      "type": "list",
      "items": [
        "خوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد",
        "بلور وفولتميتر رقمي وأجهزة ميجر",
        "قماش ناعم لأغراض التنظيف"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افحص عدم وجود أي تسرب للزيت",
        "افحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)",
        "افحص مستوى الزيت في البوشنجات",
        "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
        "سجّل أقصى درجة حرارة للزيت",
        "سجّل أقصى درجة حرارة للملفات",
        "افحص جميع مراوح التبريد للتأكد من سلامة التشغيل",
        "نظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة",
        "افحص جهاز التنفيس بجل السيليكا",
        "نظّف جميع الأسطح البورسلين لجميع البوشنجات",
        "تأكد من إزالة جميع العدد من أعلى المحول"
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيسرد هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه\nأعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة.\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ\nيلزم عزل المحول والتأريض السليم على جميع جوانبه\nهناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة\nهناك خطر السقوط من أعلى المحول\nخوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد\nبلور وفولتميتر رقمي وأجهزة ميجر\nقماش ناعم لأغراض التنظيف\nالأعمال المطلوب تنفيذها\nافحص عدم وجود أي تسرب للزيت\nافحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)\nافحص مستوى الزيت في البوشنجات\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من سلامة التشغيل\nنظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة\nافحص جهاز التنفيس بجل السيليكا\nنظّف جميع الأسطح البورسلين لجميع البوشنجات\nتأكد من إزالة جميع العدد من أعلى المحول\nالموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:",
  "word_count_source": 328,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود megger (ميجر).",
      "term": "mugger devices"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود bushings (البوشنجات).",
      "term": "bus hinge"
    }
  ]
}