{
  "id": "gen-docs-app-gen-mdepc-electrical-t-118-r0-htm",
  "doc_number": "T-118-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "T-118-r0\nمعتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان أعلاه"
    },
    {
      "type": "paragraph",
      "text": "أعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة."
    },
    {
      "type": "paragraph",
      "text": "احتياطات الأمان"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
        "يلزم عزل المحول والتأريض السليم على جميع جوانبه",
        "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل",
        "ارتدِ خوذة السلامة وحذاء السلامة",
        "هناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة",
        "هناك خطر السقوط من أعلى المحول",
        "ارتدِ حزام الأمان عند تنظيف العوازل"
      ]
    },
    {
      "type": "list",
      "items": [
        "خوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد",
        "بلور وفولتميتر رقمي وأجهزة ميجر",
        "قماش ناعم لأغراض التنظيف",
        "جهاز اختبار جهد انهيار زيت العزل",
        "شحم"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "افحص عدم وجود أي تسرب للزيت",
        "افحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)",
        "افحص مستوى الزيت في البوشنجات",
        "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
        "سجّل أقصى درجة حرارة للزيت",
        "سجّل أقصى درجة حرارة للملفات",
        "افحص جميع مراوح التبريد للتأكد من سلامة التشغيل",
        "نظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة",
        "افحص جهاز التنفيس بجل السيليكا",
        "نظّف جميع الأسطح البورسلين لجميع البوشنجات",
        "نظّف ريش مفتاح فصل تأريض نقطة التعادل",
        "افحص تشحيم نقاط ارتكاز مفتاح فصل تأريض نقطة التعادل",
        "افحص جميع التوصيلات المربوطة بالمسامير للتأكد من إحكام ربطها",
        "نظّف نقاط تلامس جميع مفاتيح فصل نقطة التعادل وجميع نقاط الارتكاز",
        "قِس وسجّل اختبار جهد انهيار زيت العزل",
        "خذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي",
        "افحص جميع أجهزة الوقاية بمعرفة مجموعة الوقاية",
        "خذ وسجّل قراءة مقاومة العزل",
        "خذ وسجّل قراءة مقاومة الملفات",
        "افحص اختبار نسبة اللفات",
        "اختبار جهاز مراقبة تيار التسرب لمانع الصواعق",
        "تأكد من إزالة جميع العدد من أعلى المحول"
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:"
    }
  ],
  "text_target": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان أعلاه\nأعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.\nاحتياطات الأمان\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم عزل المحول والتأريض السليم على جميع جوانبه\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل\nارتدِ خوذة السلامة وحذاء السلامة\nهناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة\nهناك خطر السقوط من أعلى المحول\nارتدِ حزام الأمان عند تنظيف العوازل\nخوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد\nبلور وفولتميتر رقمي وأجهزة ميجر\nقماش ناعم لأغراض التنظيف\nجهاز اختبار جهد انهيار زيت العزل\nشحم\nالأعمال المطلوب تنفيذها\nافحص عدم وجود أي تسرب للزيت\nافحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)\nافحص مستوى الزيت في البوشنجات\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من سلامة التشغيل\nنظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة\nافحص جهاز التنفيس بجل السيليكا\nنظّف جميع الأسطح البورسلين لجميع البوشنجات\nنظّف ريش مفتاح فصل تأريض نقطة التعادل\nافحص تشحيم نقاط ارتكاز مفتاح فصل تأريض نقطة التعادل\nافحص جميع التوصيلات المربوطة بالمسامير للتأكد من إحكام ربطها\nنظّف نقاط تلامس جميع مفاتيح فصل نقطة التعادل وجميع نقاط الارتكاز\nقِس وسجّل اختبار جهد انهيار زيت العزل\nخذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي\nافحص جميع أجهزة الوقاية بمعرفة مجموعة الوقاية\nخذ وسجّل قراءة مقاومة العزل\nخذ وسجّل قراءة مقاومة الملفات\nافحص اختبار نسبة اللفات\nاختبار جهاز مراقبة تيار التسرب لمانع الصواعق\nتأكد من إزالة جميع العدد من أعلى المحول\nالموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:",
  "word_count_source": 378,
  "uncertain_terms": [
    {
      "note": "خطأ إملائي في الأصل؛ المقصود basis (على أساس سنوي)، وتُرجمت حسب المعنى المقصود.",
      "term": "bases"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود megger (ميجر).",
      "term": "mugger devices"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود bushings (البوشنجات).",
      "term": "bus hinge"
    },
    {
      "note": "خطأ إملائي في الأصل؛ المقصود lightning (البرق/الصواعق).",
      "term": "lightening arrestor"
    },
    {
      "note": "صياغة مشوهة في الأصل (switches all bearing points)؛ تُرجمت حسب المعنى المقصود (جميع مفاتيح الفصل وجميع نقاط الارتكاز).",
      "term": "neutral disconnect switches all bearing points"
    }
  ]
}