{
 "id": "gen-docs-app-gen-mdepc-electrical-t-119-r0-htm",
 "doc_number": "T-119-R0",
 "category": "gen_docs",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "T-119-r0 \nمعتمد",
 "sections_target": [
  {
   "rows": [
    [
     "محطات توليد الكهرباء",
     "إجراء فني"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "يوضح هذا المستند فحص المعدات I3، الذي يجب إجراؤه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه",
   "type": "paragraph"
  },
  {
   "text": "أُعدت المسودة الأولى بواسطة م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، وقبلها مدير عام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركيبي رئيس قطاع محطة كهرباء محمودية. وقد راجع هذا المستند م. عادل النجار، وصدّق عليه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق MPIS، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم عزل المحول وتأريضه تأريضًا صحيحًا من جميع الجهات",
    "سياج سلامة به علامات تحذير يحيط بمنطقة العمل",
    "ارتدِ خوذة السلامة وحذاء السلامة",
    "يوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محولات القدرة الكبيرة",
    "يوجد خطر السقوط من أعلى المحول",
    "ارتدِ حزام الأمان عند تنظيف العوازل"
   ],
   "type": "list"
  },
  {
   "items": [
    "خوذة سلامة، وحزام أمان، وحذاء سلامة، وعدة أدوات",
    "منفاخ، وفولتميتر رقمي، وأجهزة ميجر",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "جهاز قياس جهد انهيار عزل الزيت",
    "جهاز قياس تان دلتا",
    "شحم"
   ],
   "type": "list"
  },
  {
   "text": "الأعمال المطلوب تنفيذها",
   "type": "paragraph"
  },
  {
   "items": [
    "افحص وجود أي تسرب زيت",
    "افحص مستوى الزيت في خزان المحول الرئيسي (الكونسيرفاتور)",
    "افحص مستوى الزيت في العوازل (البوشنجات)",
    "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
    "سجّل أقصى درجة حرارة للزيت",
    "سجّل أقصى درجة حرارة للملفات",
    "افحص جميع مراوح التبريد للتأكد من عملها الصحيح",
    "نظّف وافحص خزانة التحكم في المحول وخزانة التحكم في مغير الجهد",
    "افحص منفّس السليكا جل",
    "نظّف جميع الأسطح الخزفية (البورسلين) لجميع العوازل",
    "نظّف سكاكين سكينة فصل تأريض نقطة التعادل",
    "افحص تشحيم نقاط ارتكاز سكينة فصل تأريض نقطة التعادل",
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها",
    "نظّف ملامسات جميع سكاكين فصل نقطة التعادل وشحّم جميع نقاط الارتكاز",
    "قِس وسجّل اختبار جهد انهيار عزل الزيت",
    "خذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي",
    "افحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية",
    "خذ وسجّل قراءة مقاومة العزل",
    "خذ وسجّل قراءة مقاومة الملفات",
    "افحص تان دلتا (السعة ومعامل الفقد)",
    "افحص اختبار نسبة اللفات",
    "اختبار جهاز مراقبة تيار التسرب لمانع الصواعق",
    "تأكد من إزالة جميع الأدوات من أعلى المحول"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: تعيين المحول: اختبره: \nالتوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_target": "محطات توليد الكهرباء | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدات I3، الذي يجب إجراؤه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه\nأُعدت المسودة الأولى بواسطة م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، وقبلها مدير عام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركيبي رئيس قطاع محطة كهرباء محمودية. وقد راجع هذا المستند م. عادل النجار، وصدّق عليه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق MPIS، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة\nيلزم عزل المحول وتأريضه تأريضًا صحيحًا من جميع الجهات\nسياج سلامة به علامات تحذير يحيط بمنطقة العمل\nارتدِ خوذة السلامة وحذاء السلامة\nيوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محولات القدرة الكبيرة\nيوجد خطر السقوط من أعلى المحول\nارتدِ حزام الأمان عند تنظيف العوازل\nخوذة سلامة، وحزام أمان، وحذاء سلامة، وعدة أدوات\nمنفاخ، وفولتميتر رقمي، وأجهزة ميجر\nقطعة قماش ناعمة لأغراض التنظيف\nجهاز قياس جهد انهيار عزل الزيت\nجهاز قياس تان دلتا\nشحم\nالأعمال المطلوب تنفيذها\nافحص وجود أي تسرب زيت\nافحص مستوى الزيت في خزان المحول الرئيسي (الكونسيرفاتور)\nافحص مستوى الزيت في العوازل (البوشنجات)\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من عملها الصحيح\nنظّف وافحص خزانة التحكم في المحول وخزانة التحكم في مغير الجهد\nافحص منفّس السليكا جل\nنظّف جميع الأسطح الخزفية (البورسلين) لجميع العوازل\nنظّف سكاكين سكينة فصل تأريض نقطة التعادل\nافحص تشحيم نقاط ارتكاز سكينة فصل تأريض نقطة التعادل\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها\nنظّف ملامسات جميع سكاكين فصل نقطة التعادل وشحّم جميع نقاط الارتكاز\nقِس وسجّل اختبار جهد انهيار عزل الزيت\nخذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي\nافحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية\nخذ وسجّل قراءة مقاومة العزل\nخذ وسجّل قراءة مقاومة الملفات\nافحص تان دلتا (السعة ومعامل الفقد)\nافحص اختبار نسبة اللفات\nاختبار جهاز مراقبة تيار التسرب لمانع الصواعق\nتأكد من إزالة جميع الأدوات من أعلى المحول\nالموقع: تعيين المحول: اختبره: \nالتوقيع: \nتاريخ الاختبار:",
 "word_count_source": 388,
 "uncertain_terms": [
  {
   "note": "Likely a typo for 'megger' (insulation resistance tester); translated as 'أجهزة ميجر' by intent.",
   "term": "mugger devices"
  },
  {
   "note": "Source spelling; intended 'lightning arrester'. Translated as 'مانع الصواعق'.",
   "term": "lightening arrestor"
  },
  {
   "note": "Inspection and frequency codes from the title block; kept verbatim.",
   "term": "I3 / Y3"
  },
  {
   "note": "Rendered as 'تأريض' per MPIS Egyptian-sector convention.",
   "term": "grounding"
  }
 ]
}