{
 "id": "gen-docs-app-gen-mdepc-electrical-t-127-r0-htm",
 "doc_number": "T-127-R0",
 "category": "gen_docs",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "T-127-r0 \nمعتمد",
 "sections_target": [
  {
   "rows": [
    [
     "محطة توليد الكهرباء",
     "إجراء فني"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "يوضح هذا المستند إجراءات الصيانة P1، التي يجب إجراؤها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان.",
   "type": "paragraph"
  },
  {
   "text": "صُمم جهاز قياس مقاومة الملفات طراز WRT 100 خصيصًا لقياس مقاومة التيار المستمر في المحولات والمفاعلات وملفات المحركات عالية الحث.",
   "type": "paragraph"
  },
  {
   "text": "أُعدت المسودة الأولى بواسطة م. حنان البدرواي، واختبرها م. محمود علي محمد، وراجعها فهمي فتحي عبد الخالق، وقبلها مدير عام م. فوزي سيد الزميتي، وراجعها من ضبط الجودة م. عادل عبد القادر النجار، واعتمدها م. فاروق عوض علي رئيس قطاع محطة كهرباء طلخا.",
   "type": "paragraph"
  },
  {
   "text": "قبل هذا المستند م. سمير عبد الجليل المدير العام للتفتيش وضبط الجودة بشركة MDEPC ومنسق MPIS، وصدّق عليه م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "text": "يجب إصدار تصريح عمل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة.",
   "type": "paragraph"
  },
  {
   "text": "يلزم وجود سياج سلامة به علامات تحذير يحيط بمنطقة العمل.",
   "type": "paragraph"
  },
  {
   "text": "ارتدِ مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة وقناع التنفس وحزام الأمان ... إلخ.",
   "type": "paragraph"
  },
  {
   "text": "يلزم عزل المحول وتأريضه من جميع الجهات.",
   "type": "paragraph"
  },
  {
   "text": "يوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محول قدرة كبير.",
   "type": "paragraph"
  },
  {
   "text": "يجب استخدام سلم مثبت جيدًا للصعود إلى أعلى خزان المحول.",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب استخدام سلم مثبت جيدًا للصعود إلى أعلى خزان المحول."
   ],
   "type": "list"
  },
  {
   "text": "العدد والأدوات",
   "type": "paragraph"
  },
  {
   "items": [
    "جهاز قياس مقاومة الملفات طراز: WRT 100",
    "طرفان لحقن التيار.",
    "طرفان لقياس الجهد.",
    "كابل لتأريض الجهاز."
   ],
   "type": "list"
  },
  {
   "text": "الأعمال المطلوب تنفيذها",
   "type": "paragraph"
  },
  {
   "items": [
    "حدد مكانًا مناسبًا لجهاز WRT-100 على بعد من 15 إلى 20 قدمًا من جميع توصيلات المحول، بحيث يسمح التثبيت الأفقي أو الرأسي بسهولة الوصول إلى اللوحة الأمامية للقراءة والضبط. وتأكد من عدم سد فتحة دخول الهواء على الجانب الأيسر أو مروحة الطرد على الجانب الأيمن من صندوق جهاز WRT-100.",
    "وصّل خطافات أطراف التيار المعلمة C بالزوج الأوسط من مسامير ربط جهاز WRT-100 المعلمة \"CURRENT OUTPUT\".",
    "وصّل مجموعة أو مجموعتي خطافات أطراف الجهد المعلمة P بمدخلات الجهد المقابلة في جهاز WRT-100 المعلمة \"A\" و\"B\".",
    "تأكد من أن مفتاح TEST/DUMP في وضع DUMP ويظهر باللون الأخضر.",
    "وصّل مصدر تيار متردد مناسب 120 أو 230 فولت تيار متردد من خلال كابل القدرة والمقبس، وشغّل الجهاز بالضغط على قاطع POWER في وضع التشغيل ON.",
    "يجب أن تعرض شاشتا RESISTANCE الرقميتان الآن 1- - - مما يدل على تجاوز المدى. وتوجد هذه الحالة إذا كان التيار المار أقل من 50% من التيار المختار أو إذا كانت المقاومة المقاسة تتجاوز قيمة المدى الكامل الموضحة في مصفوفة RANGE.",
    "وصّل أطراف الجهد بأطراف المحول المطلوبة إما بالتثبيت المباشر بالمشابك إذا سمح الحجم أو بلفّها بسلك مضفر وتثبيت المشبك على السلك المضفر.",
    "وصّل أطراف التيار بالأطراف المناسبة بالتثبيت المباشر بالمشابك عليها."
   ],
   "type": "list"
  },
  {
   "text": "ملحوظة:",
   "type": "paragraph"
  },
  {
   "text": "أ. هذا قياس \"بأربعة أطراف\".",
   "type": "paragraph"
  },
  {
   "text": "ب. يجب ألا تلامس مشابك الجهد مشابك التيار.",
   "type": "paragraph"
  },
  {
   "items": [
    "إذا كانت المقاومة المتوقعة معروفة، فاختر تركيبة التيار والمدى التي تعرض القياس بأفضل صورة باستخدام مصفوفة لمبات LED الخاصة بـ RANGE. وإذا كانت القيمة غير معروفة، فابدأ بمدى تيار 10 أمبير والوضع 4 من RANGE. وسيقيس هذا حتى قيمة بالأوم.",
    "تأكد من أن لمبة READY لا تومض، ثم اضغط مفتاح TEST وانتظر حتى يصل مؤشر التيار إلى أقصى قيمة أو يتوقف عن الارتفاع. ويجب أن تومض الآن لمبة READY الصفراء."
   ],
   "type": "list"
  },
  {
   "text": "تحذير",
   "type": "paragraph"
  },
  {
   "items": [
    "تشير لمبة CAUTION الوامضة إلى سريان تيار في الحمل.",
    "يجب عدم فصل أطراف التيار أثناء وميض اللمبة.",
    "يوجد خطر الصعق الكهربائي!"
   ],
   "type": "list"
  },
  {
   "text": "إذا أظهرت شاشة RESISTANCE صفرًا أو قيمة قريبة منه، فقلّل المدى الكامل باختيار 3 أو 2 أو 1 على مفتاح اختيار RANGE.",
   "type": "paragraph"
  },
  {
   "text": "لا تغيّر ضبط التيار أثناء سريان التيار كما يلي:",
   "type": "paragraph"
  },
  {
   "items": [
    "إذا ظلت القيمة المعروضة منخفضة، فاضغط مفتاح DUMP وانتظر حتى تتوقف لمبة READY عن الوميض، ثم اختر مدى التيار الأعلى التالي وكرر بدءًا من الخطوة 10 وسجّل القيمة في ورقة الاختبار.",
    "لإنهاء كل اختبار اضغط DUMP وانتظر دائمًا حتى تتوقف لمبة التحذير عن الوميض قبل فصل أطراف الاختبار."
   ],
   "type": "list"
  },
  {
   "text": "مغير الجهد",
   "type": "paragraph"
  },
  {
   "items": [
    "عند قياس مقاومة الملفات في محول مزود بمغير جهد (TC)، يوجد احتمال حدوث انقطاع في التيار إذا تم تدوير مغير الجهد أثناء الاختبار.",
    "إذا لم يكن مغير الجهد (TC) من النوع الذي \"يصنع\" قبل أن \"يفصل\"، فسيُسحب قوس كهربائي داخليًا. ويكتشف جهاز WRT 100 هذه الحالة ويعرضها بإضاءة لمبة التحذير \"INTERRUPT\". وسيؤدي هذا أيضًا إلى إيقاف الاختبار ويستلزم إعادة بدء الاختبار.",
    "قد لا تؤدي حالة قوس طفيفة جدًا إلى تشغيل جهاز \"INTERRUPT\"، ولكنها قد تسبب تحذير \"CROWBAR TRIPPED\" على قناة الجهد. وإذا حدث ذلك فستكون القراءات خاطئة؛ فأفرغ (DUMP) الاختبار وابدأ من جديد."
   ],
   "type": "list"
  },
  {
   "text": "ورقة الاختبار",
   "type": "paragraph"
  },
  {
   "text": "مقاومة التيار المستمر للمحول",
   "type": "paragraph"
  },
  {
   "text": "المحطة الفرعية: الجهد: \n الصانع:",
   "type": "paragraph"
  },
  {
   "text": "رقم المحول: القدرة: ميجا فولت أمبير",
   "type": "paragraph"
  },
  {
   "text": "جهة الجهد العالي: ك.ف جهة الجهد المنخفض: ك.ف",
   "type": "paragraph"
  },
  {
   "text": "مجموعة المتجهات:",
   "type": "paragraph"
  },
  {
   "text": "درجة حرارة الملفات:",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "الدرجة",
     "جهة الجهد العالي م Ω",
     "ملاحظات"
    ],
    [
     "R-S",
     "R-N",
     "S-T",
     "S-N",
     "T-R",
     "T-N"
    ],
    [
     "1",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "14",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "15",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "16",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "17",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "rows": [
    [
     "الدرجة",
     "جهة الجهد المنخفض م \n Ω",
     "ملاحظات"
    ],
    [
     "R-S",
     "R-N",
     "S-T",
     "S-N",
     "R-T",
     "T-N"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "الموقع: تعيين المحول: \nاختبره: \nالتوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "جهاز مدمج لقياس مقاومة المحولات والمحركات والمولدات عالية الحث بسرعة ودقة\n يمكن تطبيق تيار اختبار حتى 10 أمبير على أي تشكيلة من الملفات\n أداة مهمة لاختبارات الإنتاج وكشف الأعطال والصيانة الوقائية\n يتحقق من سلامة مغيرات الجهد.",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "rows": [
    [
     "الوصف"
    ],
    [
     "صُمم جهاز قياس مقاومة الملفات WRT-100 لقياسات مقاومة سريعة ودقيقة للغاية للمحولات والمولدات والمحركات عالية الحث\n وتُجرى القياسات بتيارات منظمة ومُرشحة جيدًا حتى 10 أمبير على أي تشكيلة من الملفات على مدى واسع من 1 ميكرو أوم إلى 2000 أوم\n وتمكّن شاشتان مستقلتان من اختبار ملفين متتاليين أو ملفات الابتدائي والثانوي مع قراءة متزامنة.",
     "تُعرض قراءات المقاومة بعد استقرار تيار الاختبار. ويتغلب تثبيت تيار جهد الاختبار المضبوط رقميًا على الحث العالي بسرعة لإجراء قياسات سريعة\n وتتميز أجهزة قياس الميكرو ملي أوم الرقمية فائقة الثبات بمقاومتها لمجالات تداخل التيار المتردد السائدة في العديد من مناطق العمل.\n ويتميز جهاز WRT-100 بمؤشر \"طاقة مخزنة\" يعطي إما تحذيرًا وامضًا بوجود عينة مشحونة أو حالة جاهزية مستمرة. وتفرّغ دائرة تفريغ إلكترونية (حالة صلبة) العنصر تحت الاختبار بعد اكتمال الاختبار أو إذا فُصلت أطراف الاختبار عن طريق الخطأ."
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "مواصفات جهاز قياس مقاومة الملفات",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "تيار الاختبار",
     "10 أمبير، 1 أمبير، 100 مللي أمبير مستمر"
    ],
    [
     "جهد الاختبار",
     "30 فولت تيار مستمر (دائرة مفتوحة)"
    ],
    [
     "بيان التيار",
     "عداد تناظري بمخطط شريطي LED يعمل طوال الوقت."
    ],
    [
     "قياس المقاومة",
     "مدخلان مستقلان معزولان مع تبديل المدى واختيار تلقائي للنقطة العشرية وبيان وامض لتجاوز المدى"
    ],
    [
     "مديات المقاومة",
     "إجمالي 16 مدى"
    ],
    [
     "تيار الاختبار:",
     ""
    ],
    [
     "",
     "10 أمبير - 1 ميكرو أوم - 1.999 أوم"
    ],
    [
     "",
     "1 أمبير - 10 ميكرو أوم - 19.99 أوم"
    ],
    [
     "",
     "100 مللي أمبير - 100 ميكرو أوم - 19.99 أوم"
    ],
    [
     "",
     "10 مللي أمبير - 1 ميكرو أوم - 1999 أوم"
    ],
    [
     "الدقة",
     "0.5% من القراءة، 0.5% من المدى الكامل"
    ],
    [
     "الشاشة",
     "شاشة بلورية سائلة 3 أرقام ونصف"
    ],
    [
     "الظروف المحيطة:",
     ""
    ],
    [
     "",
     "التشغيل: 0-40 درجة مئوية"
    ],
    [
     "",
     "التخزين: -40 إلى +65 درجة مئوية"
    ],
    [
     "دخل القدرة",
     "120 فولت 60 هرتز أو 230 فولت 50/60 هرتز"
    ],
    [
     "الأبعاد",
     "38\n 38 \n 24 سم (15\" 15\" \n 9\") بما في ذلك الغطاء"
    ],
    [
     "الصندوق",
     "صندوق متين من الألياف الزجاجية"
    ],
    [
     "الكتلة",
     "12 كجم (25 رطل)"
    ],
    [
     "الملحقات",
     "مجموعة كاملة من أطراف الاختبار وكابل القدرة"
    ],
    [
     "فئة التركيب",
     "II صناعي خفيف"
    ],
    [
     "خيار متاح",
     "طابعة و/أو حاسوب"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "تنبيه: تأكد من أن الجهاز المراد اختباره معزول ومفصول الجهد قبل الاختبار.",
   "type": "paragraph"
  }
 ],
 "text_target": "محطة توليد الكهرباء | إجراء فني\nمقدمة\nيوضح هذا المستند إجراءات الصيانة P1، التي يجب إجراؤها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان.\nصُمم جهاز قياس مقاومة الملفات طراز WRT 100 خصيصًا لقياس مقاومة التيار المستمر في المحولات والمفاعلات وملفات المحركات عالية الحث.\nأُعدت المسودة الأولى بواسطة م. حنان البدرواي، واختبرها م. محمود علي محمد، وراجعها فهمي فتحي عبد الخالق، وقبلها مدير عام م. فوزي سيد الزميتي، وراجعها من ضبط الجودة م. عادل عبد القادر النجار، واعتمدها م. فاروق عوض علي رئيس قطاع محطة كهرباء طلخا.\nقبل هذا المستند م. سمير عبد الجليل المدير العام للتفتيش وضبط الجودة بشركة MDEPC ومنسق MPIS، وصدّق عليه م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات السلامة\nيجب إصدار تصريح عمل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج سلامة به علامات تحذير يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية مثل خوذة السلامة وحذاء السلامة وقناع التنفس وحزام الأمان ... إلخ.\nيلزم عزل المحول وتأريضه من جميع الجهات.\nيوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محول قدرة كبير.\nيجب استخدام سلم مثبت جيدًا للصعود إلى أعلى خزان المحول.\nيجب استخدام سلم مثبت جيدًا للصعود إلى أعلى خزان المحول.\nالعدد والأدوات\nجهاز قياس مقاومة الملفات طراز: WRT 100\nطرفان لحقن التيار.\nطرفان لقياس الجهد.\nكابل لتأريض الجهاز.\nالأعمال المطلوب تنفيذها\nحدد مكانًا مناسبًا لجهاز WRT-100 على بعد من 15 إلى 20 قدمًا من جميع توصيلات المحول، بحيث يسمح التثبيت الأفقي أو الرأسي بسهولة الوصول إلى اللوحة الأمامية للقراءة والضبط. وتأكد من عدم سد فتحة دخول الهواء على الجانب الأيسر أو مروحة الطرد على الجانب الأيمن من صندوق جهاز WRT-100.\nوصّل خطافات أطراف التيار المعلمة C بالزوج الأوسط من مسامير ربط جهاز WRT-100 المعلمة \"CURRENT OUTPUT\".\nوصّل مجموعة أو مجموعتي خطافات أطراف الجهد المعلمة P بمدخلات الجهد المقابلة في جهاز WRT-100 المعلمة \"A\" و\"B\".\nتأكد من أن مفتاح TEST/DUMP في وضع DUMP ويظهر باللون الأخضر.\nوصّل مصدر تيار متردد مناسب 120 أو 230 فولت تيار متردد من خلال كابل القدرة والمقبس، وشغّل الجهاز بالضغط على قاطع POWER في وضع التشغيل ON.\nيجب أن تعرض شاشتا RESISTANCE الرقميتان الآن 1- - - مما يدل على تجاوز المدى. وتوجد هذه الحالة إذا كان التيار المار أقل من 50% من التيار المختار أو إذا كانت المقاومة المقاسة تتجاوز قيمة المدى الكامل الموضحة في مصفوفة RANGE.\nوصّل أطراف الجهد بأطراف المحول المطلوبة إما بالتثبيت المباشر بالمشابك إذا سمح الحجم أو بلفّها بسلك مضفر وتثبيت المشبك على السلك المضفر.\nوصّل أطراف التيار بالأطراف المناسبة بالتثبيت المباشر بالمشابك عليها.\nملحوظة:\nأ. هذا قياس \"بأربعة أطراف\".\nب. يجب ألا تلامس مشابك الجهد مشابك التيار.\nإذا كانت المقاومة المتوقعة معروفة، فاختر تركيبة التيار والمدى التي تعرض القياس بأفضل صورة باستخدام مصفوفة لمبات LED الخاصة بـ RANGE. وإذا كانت القيمة غير معروفة، فابدأ بمدى تيار 10 أمبير والوضع 4 من RANGE. وسيقيس هذا حتى قيمة بالأوم.\nتأكد من أن لمبة READY لا تومض، ثم اضغط مفتاح TEST وانتظر حتى يصل مؤشر التيار إلى أقصى قيمة أو يتوقف عن الارتفاع. ويجب أن تومض الآن لمبة READY الصفراء.\nتحذير\nتشير لمبة CAUTION الوامضة إلى سريان تيار في الحمل.\nيجب عدم فصل أطراف التيار أثناء وميض اللمبة.\nيوجد خطر الصعق الكهربائي!\nإذا أظهرت شاشة RESISTANCE صفرًا أو قيمة قريبة منه، فقلّل المدى الكامل باختيار 3 أو 2 أو 1 على مفتاح اختيار RANGE.\nلا تغيّر ضبط التيار أثناء سريان التيار كما يلي:\nإذا ظلت القيمة المعروضة منخفضة، فاضغط مفتاح DUMP وانتظر حتى تتوقف لمبة READY عن الوميض، ثم اختر مدى التيار الأعلى التالي وكرر بدءًا من الخطوة 10 وسجّل القيمة في ورقة الاختبار.\nلإنهاء كل اختبار اضغط DUMP وانتظر دائمًا حتى تتوقف لمبة التحذير عن الوميض قبل فصل أطراف الاختبار.\nمغير الجهد\nعند قياس مقاومة الملفات في محول مزود بمغير جهد (TC)، يوجد احتمال حدوث انقطاع في التيار إذا تم تدوير مغير الجهد أثناء الاختبار.\nإذا لم يكن مغير الجهد (TC) من النوع الذي \"يصنع\" قبل أن \"يفصل\"، فسيُسحب قوس كهربائي داخليًا. ويكتشف جهاز WRT 100 هذه الحالة ويعرضها بإضاءة لمبة التحذير \"INTERRUPT\". وسيؤدي هذا أيضًا إلى إيقاف الاختبار ويستلزم إعادة بدء الاختبار.\nقد لا تؤدي حالة قوس طفيفة جدًا إلى تشغيل جهاز \"INTERRUPT\"، ولكنها قد تسبب تحذير \"CROWBAR TRIPPED\" على قناة الجهد. وإذا حدث ذلك فستكون القراءات خاطئة؛ فأفرغ (DUMP) الاختبار وابدأ من جديد.\nورقة الاختبار\nمقاومة التيار المستمر للمحول\nالمحطة الفرعية: الجهد: \n الصانع:\nرقم المحول: القدرة: ميجا فولت أمبير\nجهة الجهد العالي: ك.ف جهة الجهد المنخفض: ك.ف\nمجموعة المتجهات:\nدرجة حرارة الملفات:\nالدرجة | جهة الجهد العالي م Ω | ملاحظات\nR-S | R-N | S-T | S-N | T-R | T-N\n1 |  |  |  |  |  |  | \n2 |  |  |  |  |  |  | \n3 |  |  |  |  |  |  | \n4 |  |  |  |  |  |  | \n5 |  |  |  |  |  |  | \n6 |  |  |  |  |  |  | \n7 |  |  |  |  |  |  | \n8 |  |  |  |  |  |  | \n9 |  |  |  |  |  |  | \n10 |  |  |  |  |  |  | \n11 |  |  |  |  |  |  | \n12 |  |  |  |  |  |  | \n13 |  |  |  |  |  |  | \n14 |  |  |  |  |  |  | \n15 |  |  |  |  |  |  | \n16 |  |  |  |  |  |  | \n17 |  |  |  |  |  |  | \nالدرجة | جهة الجهد المنخفض م \n Ω | ملاحظات\nR-S | R-N | S-T | S-N | R-T | T-N\nالموقع: تعيين المحول: \nاختبره: \nالتوقيع: \nتاريخ الاختبار:\nجهاز مدمج لقياس مقاومة المحولات والمحركات والمولدات عالية الحث بسرعة ودقة\n يمكن تطبيق تيار اختبار حتى 10 أمبير على أي تشكيلة من الملفات\n أداة مهمة لاختبارات الإنتاج وكشف الأعطال والصيانة الوقائية\n يتحقق من سلامة مغيرات الجهد. | \nالوصف\nصُمم جهاز قياس مقاومة الملفات WRT-100 لقياسات مقاومة سريعة ودقيقة للغاية للمحولات والمولدات والمحركات عالية الحث\n وتُجرى القياسات بتيارات منظمة ومُرشحة جيدًا حتى 10 أمبير على أي تشكيلة من الملفات على مدى واسع من 1 ميكرو أوم إلى 2000 أوم\n وتمكّن شاشتان مستقلتان من اختبار ملفين متتاليين أو ملفات الابتدائي والثانوي مع قراءة متزامنة. | تُعرض قراءات المقاومة بعد استقرار تيار الاختبار. ويتغلب تثبيت تيار جهد الاختبار المضبوط رقميًا على الحث العالي بسرعة لإجراء قياسات سريعة\n وتتميز أجهزة قياس الميكرو ملي أوم الرقمية فائقة الثبات بمقاومتها لمجالات تداخل التيار المتردد السائدة في العديد من مناطق العمل.\n ويتميز جهاز WRT-100 بمؤشر \"طاقة مخزنة\" يعطي إما تحذيرًا وامضًا بوجود عينة مشحونة أو حالة جاهزية مستمرة. وتفرّغ دائرة تفريغ إلكترونية (حالة صلبة) العنصر تحت الاختبار بعد اكتمال الاختبار أو إذا فُصلت أطراف الاختبار عن طريق الخطأ.\nمواصفات جهاز قياس مقاومة الملفات\nتيار الاختبار | 10 أمبير، 1 أمبير، 100 مللي أمبير مستمر\nجهد الاختبار | 30 فولت تيار مستمر (دائرة مفتوحة)\nبيان التيار | عداد تناظري بمخطط شريطي LED يعمل طوال الوقت.\nقياس المقاومة | مدخلان مستقلان معزولان مع تبديل المدى واختيار تلقائي للنقطة العشرية وبيان وامض لتجاوز المدى\nمديات المقاومة | إجمالي 16 مدى\nتيار الاختبار: | \n | 10 أمبير - 1 ميكرو أوم - 1.999 أوم\n | 1 أمبير - 10 ميكرو أوم - 19.99 أوم\n | 100 مللي أمبير - 100 ميكرو أوم - 19.99 أوم\n | 10 مللي أمبير - 1 ميكرو أوم - 1999 أوم\nالدقة | 0.5% من القراءة، 0.5% من المدى الكامل\nالشاشة | شاشة بلورية سائلة 3 أرقام ونصف\nالظروف المحيطة: | \n | التشغيل: 0-40 درجة مئوية\n | التخزين: -40 إلى +65 درجة مئوية\nدخل القدرة | 120 فولت 60 هرتز أو 230 فولت 50/60 هرتز\nالأبعاد | 38\n 38 \n 24 سم (15\" 15\" \n 9\") بما في ذلك الغطاء\nالصندوق | صندوق متين من الألياف الزجاجية\nالكتلة | 12 كجم (25 رطل)\nالملحقات | مجموعة كاملة من أطراف الاختبار وكابل القدرة\nفئة التركيب | II صناعي خفيف\nخيار متاح | طابعة و/أو حاسوب\nتنبيه: تأكد من أن الجهاز المراد اختباره معزول ومفصول الجهد قبل الاختبار.",
 "word_count_source": 1453,
 "uncertain_terms": [
  {
   "note": "'tap' is almost certainly a typo for 'top'; translated as 'أعلى خزان المحول' by intent. The sentence is also duplicated in the source (paragraph and list item) and the duplicate was preserved.",
   "term": "climbing on tap of the transformer tank"
  },
  {
   "note": "'fir' is a typo for 'for'; translated accordingly.",
   "term": "wait fir the READY lamp"
  },
  {
   "note": "Numeric value missing in the source; translated without inventing a value.",
   "term": "This will measure up to ohms."
  },
  {
   "note": "Garbled in source; read as 'Total 16 ranges' and translated as 'إجمالي 16 مدى'.",
   "term": "Total 2 16 ranges"
  },
  {
   "note": "Typo for 10mA; translated as '10 مللي أمبير'.",
   "term": "10mAa"
  },
  {
   "note": "Typo for 25 lb; translated as '25 رطل'.",
   "term": "25 Ib"
  },
  {
   "note": "'Il' read as installation category II; translated as 'II صناعي خفيف'.",
   "term": "Il light Industrial"
  },
  {
   "note": "Test-sheet label; presumably 'Manufacturer'. Translated as 'الصانع' without changing the field.",
   "term": "Manufacture:"
  },
  {
   "note": "Maintenance and frequency codes from the title block; kept verbatim.",
   "term": "P1 / Y3"
  }
 ]
}