{
 "id": "gen-docs-app-gen-ueepc-all-docs-b-ch-ups-b-058-r0a-htm",
 "doc_number": "B-058-R0A",
 "category": "gen_docs",
 "source_language": "ar",
 "target_language": "en",
 "title_target": "B-058-r0a \nAPPROVED",
 "sections_target": [
  {
   "text": "Egyptian Electricity Holding Company",
   "type": "heading",
   "level": 1
  },
  {
   "text": "Maintenance Procedure Information System",
   "type": "heading",
   "level": 2
  },
  {
   "rows": [
    [
     "Maintenance Procedure Information \n System"
    ],
    [
     "",
     "Batteries — Generation",
     "Maintenance Procedures"
    ],
    [
     "Document No.: B-058-r0a",
     "Equipment:\n Battery No. \n 1 \n 220 V, for Unit 1"
    ],
    [
     "Issued to: New Assiut"
    ],
    [
     "Status: \n APPROVED"
    ],
    [
     "Approval date: 10 \n August 2006",
     "Procedure:\n Partial discharge and recharging"
    ],
    [
     "Next review date: August \n 2011 \n 0"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Introduction",
   "type": "paragraph"
  },
  {
   "text": "The first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.",
   "type": "paragraph"
  },
  {
   "text": "Safety Precautions",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open a work order and provide occupational safety and health category cards.",
     ""
    ],
    [
     "Cordon off the work area and place the appropriate warning signs.",
     ""
    ],
    [
     "Follow the occupational safety and health instructions for the safety of personnel and equipment.",
     ""
    ],
    [
     "Wear a mask and protective goggles against rising fumes.",
     ""
    ],
    [
     "Make sure the air extraction fan in the battery room is running.",
     ""
    ],
    [
     "Make sure water is available at the water source in the room.",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Tools, Equipment and Instruments Used",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Mask and goggles for protection against rising fumes.",
     ""
    ],
    [
     "Acid-resistant coat, gloves and shoes.",
     ""
    ],
    [
     "DC voltmeter, model FLUKE \n 87",
     ""
    ],
    [
     "DC ammeter, model \n UM-79OO",
     ""
    ],
    [
     "Pipette, hydrometer \n, thermometer",
     ""
    ],
    [
     "Plastic bottle",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Procedures to be Carried Out",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open the covers of the cells of battery (A)\n 220 V.",
     "1."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room.",
     "2."
    ],
    [
     "Take readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, 220 V, charger 1-CB-DH-972A\n 220V \n Battery \n, in the charger room of Unit 1.",
     "3."
    ],
    [
     "Open switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1 - CB-DH-972A \n, in the charger room of Unit 1, to disconnect battery (A) charger, 220 V, and load battery (A)\n 220 V.",
     "4."
    ],
    [
     "Record the charger disconnection time.",
     "5."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1- CB-DH - 972A \n, in the charger room of Unit 1, immediately after disconnecting the charger.",
     "6."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger.",
     "7."
    ],
    [
     "Take readings of the voltages of the cells of battery (A)\n 220 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger.",
     "8."
    ],
    [
     "Leave battery (A)\n 220 V on load for one hour.",
     "9."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period.",
     "10."
    ],
    [
     "Top up the battery cells with distilled water to the normal level immediately before the end of the loading hour.",
     "11."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger.",
     "12."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1-CB-DH-972A\n, in the charger room of Unit 1, immediately before connecting the charger.",
     "13."
    ],
    [
     "Close switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1-CB-DH-972A \n, in the charger room of Unit 1, to connect charger (A), 220 V, and end the loading of battery (A)\n 220\n V.",
     "14."
    ],
    [
     "Record the charger connection time (loading end time).",
     "15."
    ],
    [
     "Calculate the battery loading duration\n = charger connection time − charger disconnection time.",
     "16."
    ],
    [
     "Calculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it.",
     "17."
    ],
    [
     "Close switch \n MCCB-11 \n, 220 V DC (tie)\n BUS TIE\n, inside cell No. (4)\n, on the main DC distribution panel 220 V\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n, in the 0.4 kV hall.",
     "18."
    ],
    [
     "Open switch MCCB-11\n, 220 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V \n DC 220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n, in the 0.4 kV hall.",
     "19."
    ],
    [
     "Set battery (A) charger, 220 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A, for \n 8 hours.",
     "20."
    ],
    [
     "Take readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room.",
     "21."
    ],
    [
     "Change battery (A) charger, 220 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the \n FLOAT\n SELECT\n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room.",
     "22."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging.",
     "23."
    ],
    [
     "Close switch MCCB-11\n, 220 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V\n DC 220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n, in the 0.4 kV hall.",
     "24."
    ],
    [
     "Open switch \n MCCB-11 \n, 220 V DC (tie) BUS \n TIE \n, inside cell No. (4) \n, on the main DC distribution panel \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n, in the 0.4 kV hall.",
     "25."
    ],
    [
     "Take a sample from each of the 172 cells using a pipette with a total graduation of \n 5 ml, 0.5 ml in a plastic bottle. The total sample is 20 \n ml, to be sent to the chemical laboratories.",
     "26."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on battery (A)\n 220 V.",
     "27."
    ],
    [
     "Close the covers of the cells of battery (A)\n 220 V on the morning of the next day.",
     "28."
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Site name: \nBattery No.:",
   "type": "paragraph"
  },
  {
   "text": "Tested by: \nSignature: \nDate of \nexecution:",
   "type": "paragraph"
  }
 ],
 "text_target": "Egyptian Electricity Holding Company\nMaintenance Procedure Information System\nMaintenance Procedure Information \n System |  | Batteries — Generation | Maintenance Procedures\nDocument No.: B-058-r0a | Equipment:\n Battery No. \n 1 \n 220 V, for Unit 1\nIssued to: New Assiut\nStatus: \n APPROVED\nApproval date: 10 \n August 2006 | Procedure:\n Partial discharge and recharging\nNext review date: August \n 2011 \n 0\nIntroduction\nThe first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.\nSafety Precautions\nOpen a work order and provide occupational safety and health category cards. | \nCordon off the work area and place the appropriate warning signs. | \nFollow the occupational safety and health instructions for the safety of personnel and equipment. | \nWear a mask and protective goggles against rising fumes. | \nMake sure the air extraction fan in the battery room is running. | \nMake sure water is available at the water source in the room. | \nTools, Equipment and Instruments Used\nMask and goggles for protection against rising fumes. | \nAcid-resistant coat, gloves and shoes. | \nDC voltmeter, model FLUKE \n 87 | \nDC ammeter, model \n UM-79OO | \nPipette, hydrometer \n, thermometer | \nPlastic bottle | \nProcedures to be Carried Out\nOpen the covers of the cells of battery (A)\n 220 V. | 1.\nTake readings of the voltage of battery (A)\n 220 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room. | 2.\nTake readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, 220 V, charger 1-CB-DH-972A\n 220V \n Battery \n, in the charger room of Unit 1. | 3.\nOpen switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1 - CB-DH-972A \n, in the charger room of Unit 1, to disconnect battery (A) charger, 220 V, and load battery (A)\n 220 V. | 4.\nRecord the charger disconnection time. | 5.\nTake readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1- CB-DH - 972A \n, in the charger room of Unit 1, immediately after disconnecting the charger. | 6.\nTake readings of the voltage of battery (A)\n 220 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger. | 7.\nTake readings of the voltages of the cells of battery (A)\n 220 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger. | 8.\nLeave battery (A)\n 220 V on load for one hour. | 9.\nTake readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period. | 10.\nTop up the battery cells with distilled water to the normal level immediately before the end of the loading hour. | 11.\nTake readings of the voltage of battery (A)\n 220 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger. | 12.\nTake readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1-CB-DH-972A\n, in the charger room of Unit 1, immediately before connecting the charger. | 13.\nClose switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1-CB-DH-972A \n, in the charger room of Unit 1, to connect charger (A), 220 V, and end the loading of battery (A)\n 220\n V. | 14.\nRecord the charger connection time (loading end time). | 15.\nCalculate the battery loading duration\n = charger connection time − charger disconnection time. | 16.\nCalculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it. | 17.\nClose switch \n MCCB-11 \n, 220 V DC (tie)\n BUS TIE\n, inside cell No. (4)\n, on the main DC distribution panel 220 V\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n, in the 0.4 kV hall. | 18.\nOpen switch MCCB-11\n, 220 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V \n DC 220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n, in the 0.4 kV hall. | 19.\nSet battery (A) charger, 220 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A, for \n 8 hours. | 20.\nTake readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room. | 21.\nChange battery (A) charger, 220 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the \n FLOAT\n SELECT\n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room. | 22.\nTake readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging. | 23.\nClose switch MCCB-11\n, 220 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V\n DC 220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n, in the 0.4 kV hall. | 24.\nOpen switch \n MCCB-11 \n, 220 V DC (tie) BUS \n TIE \n, inside cell No. (4) \n, on the main DC distribution panel \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n, in the 0.4 kV hall. | 25.\nTake a sample from each of the 172 cells using a pipette with a total graduation of \n 5 ml, 0.5 ml in a plastic bottle. The total sample is 20 \n ml, to be sent to the chemical laboratories. | 26.\nTake readings of the cell voltages, the total voltage, and the load current on battery (A)\n 220 V. | 27.\nClose the covers of the cells of battery (A)\n 220 V on the morning of the next day. | 28.\nSite name: \nBattery No.:\nTested by: \nSignature: \nDate of \nexecution:",
 "word_count_source": 876,
 "uncertain_terms": [
  {
   "note": "Next review date ends with a stray '0' in the source; kept verbatim.",
   "term": "أغسطس 2011 0"
  },
  {
   "note": "Ammeter model as written; the characters could be zeros or the letter O. Kept verbatim as 'UM-79OO'.",
   "term": "UM-79OO"
  },
  {
   "note": "172 cells × 0.5 ml = 86 ml, not the 20 ml stated in the source; translated verbatim as in the source.",
   "term": "172 cells, 0.5 ml each, total sample 20 ml"
  },
  {
   "note": "'سحاحة' is a pipette; translated as 'pipette'.",
   "term": "سحاحة"
  },
  {
   "note": "'المحلول' is the battery electrolyte; translated as 'electrolyte'.",
   "term": "المحلول"
  }
 ]
}