{
 "id": "gen-docs-app-gen-ueepc-all-docs-b-ch-ups-b-059-r0a-htm",
 "doc_number": "B-059-R0A",
 "category": "gen_docs",
 "source_language": "ar",
 "target_language": "en",
 "title_target": "For Battery Discharge",
 "sections_target": [
  {
   "text": "Egyptian Electricity Holding Company",
   "type": "heading",
   "level": 1
  },
  {
   "text": "Maintenance Procedure Information System",
   "type": "heading",
   "level": 2
  },
  {
   "rows": [
    [
     "Maintenance Procedure Information \n System"
    ],
    [
     "",
     "Batteries \n — Generation",
     "Maintenance Procedures"
    ],
    [
     "Document No.: B-059-r0a",
     "Equipment:\n Battery \n No. \n 1 \n 48 V \n, for Unit 1"
    ],
    [
     "Issued to: \n New Assiut"
    ],
    [
     "Status: \n APPROVED"
    ],
    [
     "Approval date:\n 10 August 2006",
     "Procedure:\n Partial discharge and recharging"
    ],
    [
     "Next review date: August \n 2011"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Introduction",
   "type": "paragraph"
  },
  {
   "text": "The first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.",
   "type": "paragraph"
  },
  {
   "text": "Safety Precautions",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open a work order and provide occupational safety and health category cards.",
     ""
    ],
    [
     "Cordon off the work area and place the appropriate warning signs.",
     ""
    ],
    [
     "Follow the occupational safety and health instructions for the safety of personnel and equipment.",
     ""
    ],
    [
     "Wear a mask and protective goggles against rising fumes.",
     ""
    ],
    [
     "Make sure the air extraction fan in the battery room is running.",
     ""
    ],
    [
     "Make sure water is available at the water source in the room.",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Tools, Equipment and Instruments Used",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Mask and goggles for protection against rising fumes.",
     ""
    ],
    [
     "Acid-resistant coat, gloves and shoes.",
     ""
    ],
    [
     "DC voltmeter, model FLUKE \n 87",
     ""
    ],
    [
     "DC ammeter, model \n UM-79OO",
     ""
    ],
    [
     "Pipette, hydrometer \n, thermometer",
     ""
    ],
    [
     "Plastic bottle",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Procedures to be Carried Out",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open the covers of the cells of battery (A)\n 48 \n V.",
     "1."
    ],
    [
     "Take readings of the voltage of battery (A)\n 48 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room.",
     "2."
    ],
    [
     "Take readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, \n 48 V, charger 1-CB-DL-971A\n 220V \n Battery \n, in the charger room of Unit 1.",
     "3."
    ],
    [
     "Open switch \n MCCB-1\n Mains \n Input \n, 380 V AC, on the panel of battery (A) charger, \n 48 V \n charger 1-CB-DL-971A\n 48V \n Battery \n, in the charger room of Unit 1, to disconnect battery (A) charger, \n 48 V, and load battery (A)\n 48\n V.",
     "4."
    ],
    [
     "Record the charger disconnection time.",
     "5."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, \n 48 V\n charger 1-CB-DH-972A \n 48V \n Battery \n, in the charger room of Unit 1, immediately after disconnecting the charger.",
     "6."
    ],
    [
     "Take readings of the voltage of battery (A)\n 48 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger.",
     "7."
    ],
    [
     "Take readings of the voltages of the cells of battery (A)\n 48 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger.",
     "8."
    ],
    [
     "Leave battery (A)\n 48 V on load for one hour.",
     "9."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period.",
     "10."
    ],
    [
     "Take readings of the voltage of battery (A), 48 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger.",
     "11."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, \n 48 V, charger 1-CB-DH-971A\n 48V \n Battery \n, in the charger room of Unit 1, immediately before connecting the charger.",
     "12."
    ],
    [
     "Close switch \n MCCB-1 \n Mains \n Input \n, 380 V AC, on the panel of battery (A) charger, \n 48 V, charger 1-CB-DL-971A\n 48V \n Battery \n, in the charger room of Unit 1, to connect charger (A)\n 48 V and end the loading of battery (A)\n 48\n V.",
     "13."
    ],
    [
     "Record the charger connection time (loading end time).",
     "14."
    ],
    [
     "Calculate the battery loading duration = charger connection time − charger disconnection time.",
     "15."
    ],
    [
     "Calculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it.",
     "16."
    ],
    [
     "Close switch \n MCCB-13 \n, \n 48 V DC (tie)\n BUS TIE\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC \n 48V\n Instrument \n D/P BUS \n A&B 1-CB-DL-975\n, in the 0.4 kV hall.",
     "17."
    ],
    [
     "Open switch MCCB-11\n, \n 48 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC\n 48V \n Instrument \n D/P BUS\n A&B \n 1-CB-DL-975 \n, in the 0.4 kV hall.",
     "18."
    ],
    [
     "Top up the battery cells with distilled water to the normal level before setting battery (A) charger, \n 48 V, to fast charging.",
     "19."
    ],
    [
     "Set battery (A) charger, \n 48 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, \n 48 V \n 48V \n Battery Charger 1-CB-DL-971A, for \n 8 hours.",
     "20."
    ],
    [
     "Take readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room.",
     "21."
    ],
    [
     "Change battery (A) charger, \n 48 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the\n FLOAT\n SELECT\n switch on the panel of battery (A) charger, \n 48 V \n 48V \n Battery Charger 1-CB-DL-971A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room.",
     "22."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging.",
     "23."
    ],
    [
     "Close switch MCCB-11\n, \n 48 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC 48V \n Instrument D/P BUS A&B 1-CB-DL-975\n, in the 0.4 kV hall.",
     "24."
    ],
    [
     "Open switch \n MCCB-13 \n, \n 48 V DC (tie) \n BUS \n TIE \n, inside cell No. (2) \n, on the A&B bus panel of the 48 V DC instrument distribution panel DC 48V \n Instrument D/P BUS A&B 1-CB-DL-975\n, in the 0.4 kV hall.",
     "25."
    ],
    [
     "Take a sample from each of the \n 37 cells using a pipette with a total graduation of\n 5 ml\n, 0.5 ml in \n a plastic bottle. The total sample is 20 ml, to be sent to the chemical laboratories.",
     "26."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on battery (A)\n 48 V.",
     "27."
    ],
    [
     "Close the covers of the cells of battery (A)\n 48 V on the morning of the next day.",
     "28."
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Site name: \n Protection device code:",
   "type": "paragraph"
  },
  {
   "text": "Tested by: \nSignature: \nDate of \nexecution:",
   "type": "paragraph"
  }
 ],
 "text_target": "Egyptian Electricity Holding Company\nMaintenance Procedure Information System\nMaintenance Procedure Information \n System |  | Batteries \n — Generation | Maintenance Procedures\nDocument No.: B-059-r0a | Equipment:\n Battery \n No. \n 1 \n 48 V \n, for Unit 1\nIssued to: \n New Assiut\nStatus: \n APPROVED\nApproval date:\n 10 August 2006 | Procedure:\n Partial discharge and recharging\nNext review date: August \n 2011\nIntroduction\nThe first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.\nSafety Precautions\nOpen a work order and provide occupational safety and health category cards. | \nCordon off the work area and place the appropriate warning signs. | \nFollow the occupational safety and health instructions for the safety of personnel and equipment. | \nWear a mask and protective goggles against rising fumes. | \nMake sure the air extraction fan in the battery room is running. | \nMake sure water is available at the water source in the room. | \nTools, Equipment and Instruments Used\nMask and goggles for protection against rising fumes. | \nAcid-resistant coat, gloves and shoes. | \nDC voltmeter, model FLUKE \n 87 | \nDC ammeter, model \n UM-79OO | \nPipette, hydrometer \n, thermometer | \nPlastic bottle | \nProcedures to be Carried Out\nOpen the covers of the cells of battery (A)\n 48 \n V. | 1.\nTake readings of the voltage of battery (A)\n 48 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room. | 2.\nTake readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, \n 48 V, charger 1-CB-DL-971A\n 220V \n Battery \n, in the charger room of Unit 1. | 3.\nOpen switch \n MCCB-1\n Mains \n Input \n, 380 V AC, on the panel of battery (A) charger, \n 48 V \n charger 1-CB-DL-971A\n 48V \n Battery \n, in the charger room of Unit 1, to disconnect battery (A) charger, \n 48 V, and load battery (A)\n 48\n V. | 4.\nRecord the charger disconnection time. | 5.\nTake readings of the battery voltage and current from the panel of battery (A) charger, \n 48 V\n charger 1-CB-DH-972A \n 48V \n Battery \n, in the charger room of Unit 1, immediately after disconnecting the charger. | 6.\nTake readings of the voltage of battery (A)\n 48 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger. | 7.\nTake readings of the voltages of the cells of battery (A)\n 48 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger. | 8.\nLeave battery (A)\n 48 V on load for one hour. | 9.\nTake readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period. | 10.\nTake readings of the voltage of battery (A), 48 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger. | 11.\nTake readings of the battery voltage and current from the panel of battery (A) charger, \n 48 V, charger 1-CB-DH-971A\n 48V \n Battery \n, in the charger room of Unit 1, immediately before connecting the charger. | 12.\nClose switch \n MCCB-1 \n Mains \n Input \n, 380 V AC, on the panel of battery (A) charger, \n 48 V, charger 1-CB-DL-971A\n 48V \n Battery \n, in the charger room of Unit 1, to connect charger (A)\n 48 V and end the loading of battery (A)\n 48\n V. | 13.\nRecord the charger connection time (loading end time). | 14.\nCalculate the battery loading duration = charger connection time − charger disconnection time. | 15.\nCalculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it. | 16.\nClose switch \n MCCB-13 \n, \n 48 V DC (tie)\n BUS TIE\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC \n 48V\n Instrument \n D/P BUS \n A&B 1-CB-DL-975\n, in the 0.4 kV hall. | 17.\nOpen switch MCCB-11\n, \n 48 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC\n 48V \n Instrument \n D/P BUS\n A&B \n 1-CB-DL-975 \n, in the 0.4 kV hall. | 18.\nTop up the battery cells with distilled water to the normal level before setting battery (A) charger, \n 48 V, to fast charging. | 19.\nSet battery (A) charger, \n 48 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, \n 48 V \n 48V \n Battery Charger 1-CB-DL-971A, for \n 8 hours. | 20.\nTake readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room. | 21.\nChange battery (A) charger, \n 48 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the\n FLOAT\n SELECT\n switch on the panel of battery (A) charger, \n 48 V \n 48V \n Battery Charger 1-CB-DL-971A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room. | 22.\nTake readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging. | 23.\nClose switch MCCB-11\n, \n 48 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (2)\n, on the A&B bus panel of the 48 V DC instrument distribution panel DC 48V \n Instrument D/P BUS A&B 1-CB-DL-975\n, in the 0.4 kV hall. | 24.\nOpen switch \n MCCB-13 \n, \n 48 V DC (tie) \n BUS \n TIE \n, inside cell No. (2) \n, on the A&B bus panel of the 48 V DC instrument distribution panel DC 48V \n Instrument D/P BUS A&B 1-CB-DL-975\n, in the 0.4 kV hall. | 25.\nTake a sample from each of the \n 37 cells using a pipette with a total graduation of\n 5 ml\n, 0.5 ml in \n a plastic bottle. The total sample is 20 ml, to be sent to the chemical laboratories. | 26.\nTake readings of the cell voltages, the total voltage, and the load current on battery (A)\n 48 V. | 27.\nClose the covers of the cells of battery (A)\n 48 V on the morning of the next day. | 28.\nSite name: \n Protection device code:\nTested by: \nSignature: \nDate of \nexecution:",
 "word_count_source": 897,
 "uncertain_terms": [
  {
   "note": "'صادرة ال' in the source (missing letter); read as 'Issued to'.",
   "term": "صادرة ال: أسيوط الجديدة"
  },
  {
   "note": "Ammeter model as written; the characters could be zeros or the letter O. Kept verbatim as 'UM-79OO'.",
   "term": "UM-79OO"
  },
  {
   "note": "Step 3 panel label says '220V Battery' on this 48 V document; kept verbatim as in the source.",
   "term": "charger 1-CB-DL-971A 220V Battery"
  },
  {
   "note": "Step 6 cites charger CB-DH-972A (the 220 V charger code from B-058) on this 48 V document; kept verbatim as in the source.",
   "term": "charger 1-CB-DH-972A 48V Battery"
  },
  {
   "note": "Step 12 cites CB-DH-971A while steps 4/13/20 cite CB-DL-971A; kept verbatim as in the source.",
   "term": "charger 1-CB-DH-971A vs 1-CB-DL-971A"
  },
  {
   "note": "'المحول' (transformer) is a typo for 'المحلول' (electrolyte); translated as 'electrolyte' by intent.",
   "term": "كثافة ودرجة حرارة المحول"
  },
  {
   "note": "Source shows corrupted characters where the FLOAT SELECT switch is named; read as 'FLOAT SELECT'.",
   "term": "م��تاح FLOAT SELECT"
  },
  {
   "note": "37 cells × 0.5 ml = 18.5 ml, not the 20 ml stated in the source; translated verbatim as in the source.",
   "term": "37 cells, 0.5 ml each, total sample 20 ml"
  },
  {
   "note": "Footer field says 'Protection device code' on a battery document; translated verbatim as in the source.",
   "term": "كود جهاز الوقاية"
  }
 ]
}