{
 "id": "gen-docs-app-gen-ueepc-all-docs-b-ch-ups-ups-011-r0a-htm",
 "doc_number": "UPS-011-R0A",
 "category": "gen_docs",
 "source_language": "ar",
 "target_language": "en",
 "title_target": "UPS-011-r0a \nAPPROVED",
 "sections_target": [
  {
   "text": "Egyptian Electricity Holding Company",
   "type": "heading",
   "level": 1
  },
  {
   "text": "Maintenance Procedure Information System",
   "type": "heading",
   "level": 2
  },
  {
   "rows": [
    [
     "Maintenance Procedure Information \n System"
    ],
    [
     "",
     "Generation",
     "Maintenance Procedures"
    ],
    [
     "Document No.: UPS-011-r0a",
     "Equipment:\n Preventive maintenance of the uninterruptible power supply (UPS) system of Unit 1\n CW-12B-D\n Mitsubishi, Japan"
    ],
    [
     "Issued to: New Assiut"
    ],
    [
     "Status: \n APPROVED"
    ],
    [
     "Approval date:\n 10 \n August 2006",
     "Procedure:"
    ],
    [
     "Next review date: \n August 2011"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Introduction",
   "type": "paragraph"
  },
  {
   "text": "The first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.",
   "type": "paragraph"
  },
  {
   "text": "Safety Precautions",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open a work order and provide occupational safety and health category cards for the maintenance workers.",
     ""
    ],
    [
     "Cordon off the work area and place the appropriate warning signs.",
     ""
    ],
    [
     "Follow the occupational safety and health instructions for the safety of personnel and equipment.",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Tools, Equipment and Instruments Used",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Electric air suction machine (vacuum cleaner)",
     ""
    ],
    [
     "Phillips screwdriver",
     ""
    ],
    [
     "Open-end wrench No. (10), ordinary",
     ""
    ],
    [
     "Open-end wrench \n No. (13), ring",
     ""
    ],
    [
     "Open-end wrench No. (14)\n, ordinary",
     ""
    ],
    [
     "Cloth",
     ""
    ],
    [
     "Air blower",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Procedures to be \nCarried Out",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Switch off CVCF \n NO.1\n from the \n STOP\n push button on \n the panel of voltage and frequency regulator No. (1), 50 kVA\n CVCF \n 50KVA\n NO.1 (in \n the charger and DC room).",
     "1."
    ],
    [
     "Make sure the load has been transferred to \n CVCF NO.2\n through the current readings.",
     "2."
    ],
    [
     "Open switch No. \n 5212\n on the TRANSFER \n SWITCH PANEL \n (in the charger and DC room).",
     "3."
    ],
    [
     "Open switch \n UPS (A) \n MCCB-31\n on the main DC distribution panel\n DC 220V \n MAIN D/P BUS (A) 1-CB-DH-981A\n (in the 0.4 kV switchgear hall).",
     "4."
    ],
    [
     "Cover the door switch for the panel lamp lighting.",
     "5."
    ],
    [
     "Clean the top of panel \n CVCF NO.1\n using \n the vacuum cleaner.",
     "6."
    ],
    [
     "Remove the steel side panels, right and left,\n with a Phillips screwdriver.",
     "7."
    ],
    [
     "Remove the plastic face on the voltage and current indicators.",
     "8."
    ],
    [
     "Remove the panel face carrying the two switches\n DC \n CONTROL POWER SOURCE 8D1&\n PRECHARGE POWER SOURCE 8D2.",
     "9."
    ],
    [
     "Remove the panel face \n (FAULT DISPLAY).",
     "10."
    ],
    [
     "Remove the panel face covering the electronic card set (under the\n FAULT \n DISPLAY panel).",
     "11."
    ],
    [
     "Remove the filters on the doors of voltage and frequency regulator panel No. (1), 50 kVA\n NO.1 \n CVCF 50KVA.",
     "12."
    ],
    [
     "Remove the two fixing screws of the voltage regulator panel carrying the electronic card set \n (open-end \n wrench No. 10).",
     "13."
    ],
    [
     "Pull the voltage regulator panel carrying the electronic card set forward.",
     "14."
    ],
    [
     "Clean the steel side panels and the sponge filters.",
     "15."
    ],
    [
     "Clean and wipe the dust from inside voltage and frequency regulator panel No. (2), 50 kVA\n \n NO.2 CVCF \n 50KVA \n, using the air blower.",
     "16."
    ],
    [
     "Return the voltage regulator panel carrying the electronic card set to its normal position.",
     "17."
    ],
    [
     "Tighten the two fixing screws of the voltage regulator panel carrying the electronic card set\n (open-end wrench No. 10).",
     "18."
    ],
    [
     "Fit the steel side panels, right and left, with a Phillips screwdriver.",
     "19."
    ],
    [
     "Fit the plastic face on the voltage and current indicators.",
     "20."
    ],
    [
     "Fit the panel face carrying the two switches\n DC\n CONTROL\n POWER\n SOURCE\n 8D1&\n PRE-CHARGE \n POWER SOURCE \n 8D2.",
     "21."
    ],
    [
     "Fit the panel face covering the electronic card set (under the\n FAULT\n DISPLAY panel).",
     "22."
    ],
    [
     "Fit the filters on the doors of voltage and frequency regulator panel No. (1), 50 kVA\n NO.1 \n CVCF 50KVA.",
     "23."
    ],
    [
     "Fit \n the panel face\n FAULT\n DISPLAY.",
     "24."
    ],
    [
     "Remove the door of the panel containing the \n DRAWERS\n using \n open-end wrench No. (13).",
     "25."
    ],
    [
     "Remove the filters on the door of the panel containing the\n DRAWERS.",
     "26."
    ],
    [
     "Clean the steel side panels and the sponge filters.",
     "27."
    ],
    [
     "Remove \n DRAWER \n No. ( \n 1 )\n TOSHIBA \n THYRISTOR\n STACK.",
     "28."
    ],
    [
     "Remove \n DRAWER \n No. ( \n 2 ).",
     "29."
    ],
    [
     "Remove the terminals of terminal block \n CNB1.",
     "أ"
    ],
    [
     "Remove BUS \n (BP) & BUS (P)\n using open-end wrenches No. (13) ring and (14) ordinary.",
     "ب"
    ],
    [
     "Remove \n DRAWER\n No. ( \n 3 ).",
     "30."
    ],
    [
     "Remove the terminals of terminal blocks \n CNT1\n ,\n CNT11.",
     "أ"
    ],
    [
     "Remove the transparent blue plastic cover.",
     "ب"
    ],
    [
     "Remove \n the green earthing terminal E \n from the point\n (the screw between\n V100 , OFF) \n on\n GOT \n GATE \n UNIT \n, far left.",
     "ج"
    ],
    [
     "Remove BUS \n (P5) & BUS (P6) & BUS (N).",
     "د"
    ],
    [
     "Remove wire terminal \n 01MP21D \n with the old Phillips screwdriver\n (01\n on the \n MP21D \n side,\n DRAWER\n wire\n terminal).",
     "هـ"
    ],
    [
     "Remove wire terminal 02M38JL \n with the old Phillips screwdriver \n (02\n on the \n M38JL \n side,\n DRAWER\n wire\n terminal).",
     "و"
    ],
    [
     "Remove \n DRAWER\n No. (4).",
     "31."
    ],
    [
     "Remove \n the terminals of terminal blocks \n CNI-1, CNI-11.",
     "أ"
    ],
    [
     "Remove \n the transparent blue plastic cover.",
     "ب"
    ],
    [
     "Remove \n the green earthing terminal E\n from \n the point (the screw between \n V100\n , OFF) on\n GOT GATE\n UNIT\n, far left.",
     "ج"
    ],
    [
     "Remove\n BUS (AC).",
     "د"
    ],
    [
     "Remove \n fuse\n MN51U\n (disconnect the fuse from the DRAWER \n at\n P).",
     "هـ"
    ],
    [
     "Remove \n fuse\n MP51X (disconnect \n the fuse \n from the \n DRAWER\n at\n N).",
     "و"
    ],
    [
     "Remove \n the\n DRAWER\n No. ( 5 \n).",
     "32."
    ],
    [
     "Remove \n the\n DRAWER\n No. ( 6 \n).",
     "33."
    ],
    [
     "Remove \n the terminals of terminal blocks \n CNI-31, CNI-3.",
     "أ"
    ],
    [
     "Remove \n the transparent blue plastic cover.",
     "ب"
    ],
    [
     "Remove \n the green earthing terminal \n E\n from \n the side point on\n GOT\n GATE\n UNIT\n, far left.",
     "ج"
    ],
    [
     "Remove\n BUS\n (AC).",
     "د"
    ],
    [
     "Remove\n fuse MN51Z (disconnect the fuse from the DRAWER\n at\n P).",
     "هـ"
    ],
    [
     "Remove\n fuse MP51W\n (disconnect \n the fuse \n from the \n DRAWER\n at\n N).",
     "و"
    ],
    [
     "Clean the DRAWERS area \n with the vacuum cleaner \n and air blower, and wipe off adhering dust with the cloth.",
     "34."
    ],
    [
     "Clean the DRAWERS\n with the air \n blower, wipe the dust off them, and clean their connection terminals to the BUSES using CROWN (8276) Spray \n Type off-line\n contact\n cleaner.",
     "35."
    ],
    [
     "Fit \n DRAWER\n No. (6).",
     "36."
    ],
    [
     "Apply \n Japanese Vaseline to the connection terminals with\n BUSES.",
     "أ"
    ],
    [
     "Fit\n BUS\n (AC).",
     "ب"
    ],
    [
     "Fit\n fuse\n MN51Z\n (connect \n the fuse to the DRAWER\n at\n P).",
     "ج"
    ],
    [
     "Fit fuse\n MP51W \n (connect \n the fuse to the DRAWER\n at\n N).",
     "د"
    ],
    [
     "Fit the terminals of terminal blocks \n CNI-31, CNI-3.",
     "هـ"
    ],
    [
     "Fit the green earthing terminal E\n at \n the side point on\n GOT GATE \n UNIT \n, far left.",
     "و"
    ],
    [
     "Fit the transparent blue plastic cover.",
     "ل"
    ],
    [
     "Fit \n DRAWER\n No. ( \n 5 ).",
     "37."
    ],
    [
     "Fit \n DRAWER\n No. ( 4 \n).",
     "38."
    ],
    [
     "Apply \n Japanese Vaseline to the connection terminals with\n BUSES.",
     "أ"
    ],
    [
     "Fit the \n BUS (AC) screw.",
     "ب"
    ],
    [
     "Fit fuse\n MN51U\n (connect the fuse to the DRAWER\n at\n (P)).",
     "ج"
    ],
    [
     "Fit fuse\n MP51X\n (connect \n the fuse to the DRAWER\n at\n (N)).",
     "د"
    ],
    [
     "Fit the terminals of terminal blocks\n CNI-1, CNI-11.",
     "هـ"
    ],
    [
     "Fit the green earthing terminal E\n at \n the point (the screw between \n (V100, OFF)\n on\n GOT GATE\n UNIT\n, far left.",
     "و"
    ],
    [
     "Fit the transparent blue plastic cover.",
     "ل"
    ],
    [
     "Fit \n DRAWER\n No. ( \n 3 ).",
     "39."
    ],
    [
     "Apply \n Japanese Vaseline to the connection terminals with\n BUSES.",
     "أ"
    ],
    [
     "Fit\n BUS (P5)\n & BUS (P6)\n & BUS (N).",
     "ب"
    ],
    [
     "Fit wire terminal \n 01-MP21D \n with the old Phillips screwdriver \n (01\n on the \n DRAWER \n side, \n MP21D\n wire\n terminal).",
     "ج"
    ],
    [
     "Fit wire terminal \n 02-M38JL\n with the old Phillips screwdriver \n (02\n on the \n DRAWER\n side, \n M38JL \n wire\n terminal).",
     "د"
    ],
    [
     "Fit the terminals of terminal blocks \n CNT1, CNT11.",
     "هـ"
    ],
    [
     "Fit the green earthing terminal E\n from the point (the screw between\n V100 , OFF \n) \n on\n GOT GATE \n UNIT \n, far left.",
     "و"
    ],
    [
     "Fit the transparent blue plastic cover.",
     "ل"
    ],
    [
     "Fit \n DRAWER\n No.\n (\n 2 \n).",
     "40."
    ],
    [
     "Apply \n Japanese Vaseline to the connection terminals with BUSES.",
     "أ"
    ],
    [
     "Fit BUS\n (BP) & BUS (P)\n using open-end wrenches No. (13) ring \n, (14) ordinary.",
     "ب"
    ],
    [
     "Fit\n the terminals of terminal block\n CNB1.",
     "ج"
    ],
    [
     "Fit \n DRAWER\n No. (1) \n TOSHIBA \n THYRISTOR STACK.",
     "41."
    ],
    [
     "Fit the filters of the DRAWERS door.",
     "42."
    ],
    [
     "Fit the door of the panel containing the DRAWERS\n using \n open-end wrench No. (13).",
     "43."
    ],
    [
     "Close switch No. \n UPS\n (B) MCCB-31\n on the main DC distribution panel\n DC \n 220V MAIN D/P BUS (B) 1-CB-DH-981B\n (in the 0.4 kV switchgear hall).",
     "44."
    ],
    [
     "Close switch No. \n 5212 \n on the TRANSFER \n SWITCH PANEL \n (in the charger and DC room).",
     "45."
    ],
    [
     "Switch on \n CVCF \n NO.1 \n from the \n START \n push button on the panel of voltage and frequency regulator No. (1), 50 kVA\n NO.1 \n CVCF 50KVA \n (in the charger and DC room).",
     "46."
    ],
    [
     "Make sure the load has been transferred to CVCF NO.1\n through the current readings\n on the same panel.",
     "47."
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Site name: \n Equipment code:",
   "type": "paragraph"
  },
  {
   "text": "Tested by: \nSignature: \nDate of \nexecution:",
   "type": "paragraph"
  }
 ],
 "text_target": "Egyptian Electricity Holding Company\nMaintenance Procedure Information System\nMaintenance Procedure Information \n System |  | Generation | Maintenance Procedures\nDocument No.: UPS-011-r0a | Equipment:\n Preventive maintenance of the uninterruptible power supply (UPS) system of Unit 1\n CW-12B-D\n Mitsubishi, Japan\nIssued to: New Assiut\nStatus: \n APPROVED\nApproval date:\n 10 \n August 2006 | Procedure:\nNext review date: \n August 2011\nIntroduction\nThe first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.\nSafety Precautions\nOpen a work order and provide occupational safety and health category cards for the maintenance workers. | \nCordon off the work area and place the appropriate warning signs. | \nFollow the occupational safety and health instructions for the safety of personnel and equipment. | \nTools, Equipment and Instruments Used\nElectric air suction machine (vacuum cleaner) | \nPhillips screwdriver | \nOpen-end wrench No. (10), ordinary | \nOpen-end wrench \n No. (13), ring | \nOpen-end wrench No. (14)\n, ordinary | \nCloth | \nAir blower | \nProcedures to be \nCarried Out\nSwitch off CVCF \n NO.1\n from the \n STOP\n push button on \n the panel of voltage and frequency regulator No. (1), 50 kVA\n CVCF \n 50KVA\n NO.1 (in \n the charger and DC room). | 1.\nMake sure the load has been transferred to \n CVCF NO.2\n through the current readings. | 2.\nOpen switch No. \n 5212\n on the TRANSFER \n SWITCH PANEL \n (in the charger and DC room). | 3.\nOpen switch \n UPS (A) \n MCCB-31\n on the main DC distribution panel\n DC 220V \n MAIN D/P BUS (A) 1-CB-DH-981A\n (in the 0.4 kV switchgear hall). | 4.\nCover the door switch for the panel lamp lighting. | 5.\nClean the top of panel \n CVCF NO.1\n using \n the vacuum cleaner. | 6.\nRemove the steel side panels, right and left,\n with a Phillips screwdriver. | 7.\nRemove the plastic face on the voltage and current indicators. | 8.\nRemove the panel face carrying the two switches\n DC \n CONTROL POWER SOURCE 8D1&\n PRECHARGE POWER SOURCE 8D2. | 9.\nRemove the panel face \n (FAULT DISPLAY). | 10.\nRemove the panel face covering the electronic card set (under the\n FAULT \n DISPLAY panel). | 11.\nRemove the filters on the doors of voltage and frequency regulator panel No. (1), 50 kVA\n NO.1 \n CVCF 50KVA. | 12.\nRemove the two fixing screws of the voltage regulator panel carrying the electronic card set \n (open-end \n wrench No. 10). | 13.\nPull the voltage regulator panel carrying the electronic card set forward. | 14.\nClean the steel side panels and the sponge filters. | 15.\nClean and wipe the dust from inside voltage and frequency regulator panel No. (2), 50 kVA\n \n NO.2 CVCF \n 50KVA \n, using the air blower. | 16.\nReturn the voltage regulator panel carrying the electronic card set to its normal position. | 17.\nTighten the two fixing screws of the voltage regulator panel carrying the electronic card set\n (open-end wrench No. 10). | 18.\nFit the steel side panels, right and left, with a Phillips screwdriver. | 19.\nFit the plastic face on the voltage and current indicators. | 20.\nFit the panel face carrying the two switches\n DC\n CONTROL\n POWER\n SOURCE\n 8D1&\n PRE-CHARGE \n POWER SOURCE \n 8D2. | 21.\nFit the panel face covering the electronic card set (under the\n FAULT\n DISPLAY panel). | 22.\nFit the filters on the doors of voltage and frequency regulator panel No. (1), 50 kVA\n NO.1 \n CVCF 50KVA. | 23.\nFit \n the panel face\n FAULT\n DISPLAY. | 24.\nRemove the door of the panel containing the \n DRAWERS\n using \n open-end wrench No. (13). | 25.\nRemove the filters on the door of the panel containing the\n DRAWERS. | 26.\nClean the steel side panels and the sponge filters. | 27.\nRemove \n DRAWER \n No. ( \n 1 )\n TOSHIBA \n THYRISTOR\n STACK. | 28.\nRemove \n DRAWER \n No. ( \n 2 ). | 29.\nRemove the terminals of terminal block \n CNB1. | أ\nRemove BUS \n (BP) & BUS (P)\n using open-end wrenches No. (13) ring and (14) ordinary. | ب\nRemove \n DRAWER\n No. ( \n 3 ). | 30.\nRemove the terminals of terminal blocks \n CNT1\n ,\n CNT11. | أ\nRemove the transparent blue plastic cover. | ب\nRemove \n the green earthing terminal E \n from the point\n (the screw between\n V100 , OFF) \n on\n GOT \n GATE \n UNIT \n, far left. | ج\nRemove BUS \n (P5) & BUS (P6) & BUS (N). | د\nRemove wire terminal \n 01MP21D \n with the old Phillips screwdriver\n (01\n on the \n MP21D \n side,\n DRAWER\n wire\n terminal). | هـ\nRemove wire terminal 02M38JL \n with the old Phillips screwdriver \n (02\n on the \n M38JL \n side,\n DRAWER\n wire\n terminal). | و\nRemove \n DRAWER\n No. (4). | 31.\nRemove \n the terminals of terminal blocks \n CNI-1, CNI-11. | أ\nRemove \n the transparent blue plastic cover. | ب\nRemove \n the green earthing terminal E\n from \n the point (the screw between \n V100\n , OFF) on\n GOT GATE\n UNIT\n, far left. | ج\nRemove\n BUS (AC). | د\nRemove \n fuse\n MN51U\n (disconnect the fuse from the DRAWER \n at\n P). | هـ\nRemove \n fuse\n MP51X (disconnect \n the fuse \n from the \n DRAWER\n at\n N). | و\nRemove \n the\n DRAWER\n No. ( 5 \n). | 32.\nRemove \n the\n DRAWER\n No. ( 6 \n). | 33.\nRemove \n the terminals of terminal blocks \n CNI-31, CNI-3. | أ\nRemove \n the transparent blue plastic cover. | ب\nRemove \n the green earthing terminal \n E\n from \n the side point on\n GOT\n GATE\n UNIT\n, far left. | ج\nRemove\n BUS\n (AC). | د\nRemove\n fuse MN51Z (disconnect the fuse from the DRAWER\n at\n P). | هـ\nRemove\n fuse MP51W\n (disconnect \n the fuse \n from the \n DRAWER\n at\n N). | و\nClean the DRAWERS area \n with the vacuum cleaner \n and air blower, and wipe off adhering dust with the cloth. | 34.\nClean the DRAWERS\n with the air \n blower, wipe the dust off them, and clean their connection terminals to the BUSES using CROWN (8276) Spray \n Type off-line\n contact\n cleaner. | 35.\nFit \n DRAWER\n No. (6). | 36.\nApply \n Japanese Vaseline to the connection terminals with\n BUSES. | أ\nFit\n BUS\n (AC). | ب\nFit\n fuse\n MN51Z\n (connect \n the fuse to the DRAWER\n at\n P). | ج\nFit fuse\n MP51W \n (connect \n the fuse to the DRAWER\n at\n N). | د\nFit the terminals of terminal blocks \n CNI-31, CNI-3. | هـ\nFit the green earthing terminal E\n at \n the side point on\n GOT GATE \n UNIT \n, far left. | و\nFit the transparent blue plastic cover. | ل\nFit \n DRAWER\n No. ( \n 5 ). | 37.\nFit \n DRAWER\n No. ( 4 \n). | 38.\nApply \n Japanese Vaseline to the connection terminals with\n BUSES. | أ\nFit the \n BUS (AC) screw. | ب\nFit fuse\n MN51U\n (connect the fuse to the DRAWER\n at\n (P)). | ج\nFit fuse\n MP51X\n (connect \n the fuse to the DRAWER\n at\n (N)). | د\nFit the terminals of terminal blocks\n CNI-1, CNI-11. | هـ\nFit the green earthing terminal E\n at \n the point (the screw between \n (V100, OFF)\n on\n GOT GATE\n UNIT\n, far left. | و\nFit the transparent blue plastic cover. | ل\nFit \n DRAWER\n No. ( \n 3 ). | 39.\nApply \n Japanese Vaseline to the connection terminals with\n BUSES. | أ\nFit\n BUS (P5)\n & BUS (P6)\n & BUS (N). | ب\nFit wire terminal \n 01-MP21D \n with the old Phillips screwdriver \n (01\n on the \n DRAWER \n side, \n MP21D\n wire\n terminal). | ج\nFit wire terminal \n 02-M38JL\n with the old Phillips screwdriver \n (02\n on the \n DRAWER\n side, \n M38JL \n wire\n terminal). | د\nFit the terminals of terminal blocks \n CNT1, CNT11. | هـ\nFit the green earthing terminal E\n from the point (the screw between\n V100 , OFF \n) \n on\n GOT GATE \n UNIT \n, far left. | و\nFit the transparent blue plastic cover. | ل\nFit \n DRAWER\n No.\n (\n 2 \n). | 40.\nApply \n Japanese Vaseline to the connection terminals with BUSES. | أ\nFit BUS\n (BP) & BUS (P)\n using open-end wrenches No. (13) ring \n, (14) ordinary. | ب\nFit\n the terminals of terminal block\n CNB1. | ج\nFit \n DRAWER\n No. (1) \n TOSHIBA \n THYRISTOR STACK. | 41.\nFit the filters of the DRAWERS door. | 42.\nFit the door of the panel containing the DRAWERS\n using \n open-end wrench No. (13). | 43.\nClose switch No. \n UPS\n (B) MCCB-31\n on the main DC distribution panel\n DC \n 220V MAIN D/P BUS (B) 1-CB-DH-981B\n (in the 0.4 kV switchgear hall). | 44.\nClose switch No. \n 5212 \n on the TRANSFER \n SWITCH PANEL \n (in the charger and DC room). | 45.\nSwitch on \n CVCF \n NO.1 \n from the \n START \n push button on the panel of voltage and frequency regulator No. (1), 50 kVA\n NO.1 \n CVCF 50KVA \n (in the charger and DC room). | 46.\nMake sure the load has been transferred to CVCF NO.1\n through the current readings\n on the same panel. | 47.\nSite name: \n Equipment code:\nTested by: \nSignature: \nDate of \nexecution:",
 "word_count_source": 1317,
 "uncertain_terms": [
  {
   "note": "'متسوبيشى' is Mitsubishi; equipment is the Mitsubishi UPS system, model CW-12B-D.",
   "term": "متسوبيشى اليابانية"
  },
  {
   "note": "The Procedure field in the title block is empty in the source; kept empty.",
   "term": "الإجراء: (empty)"
  },
  {
   "note": "'صادرة الى' in the source (missing letter); read as 'Issued to'.",
   "term": "صادرة الى: أسيوط الجديدة"
  },
  {
   "note": "A stray '0' follows the warning-signs safety item in the source; ignored in translation.",
   "term": "وضع اللافتات التحذيرية المناسبة0"
  },
  {
   "note": "'مفتاح بلدى' is an open-end spanner/wrench; 'الدائرى' is the ring (box) type.",
   "term": "مفتاح بلدى رقم (13) الدائرى"
  },
  {
   "note": "'CVCF' is constant voltage constant frequency; 'منظم الجهد والذبذبة' is the voltage and frequency regulator.",
   "term": "CVCF / منظم الجهد والذبذبة"
  },
  {
   "note": "Step 16 says regulator panel No. (2) although the work is on panel No. (1); translated verbatim as in the source.",
   "term": "لوحة منظم الجهد والذبذبة رقم (2) in step 16"
  },
  {
   "note": "'مفك الصليبه العجوز' (old Phillips screwdriver) is the source wording; translated verbatim.",
   "term": "مفك الصليبه العجوز"
  },
  {
   "note": "'الروزته' is a terminal block; translated as 'terminal block'.",
   "term": "الروزته"
  },
  {
   "note": "Sub-step letters jump from 'و' to 'ل' in the source; kept verbatim as in the source.",
   "term": "Sub-step letters أ ب ج د هـ و ل"
  }
 ]
}