{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-158-r0-htm",
 "doc_number": "CB-158-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-158-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد ثلاث إلى ست سنوات كما هو موضح بالرمز Y3:6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Kamel Tawfeq Gad Al Sayed، واختبرها في 13 أبريل 2003 م. Badry Atia Rofaiel و Kamel Tawfeq Gad Al Sayed، وقبلها المدير العام م. Moustaf Abd El Nazeer، واعتمدها رئيس قطاع محطة كهرباء أسيوط البخارية في UEEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل،",
    "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة .... إلخ.",
    "جهاز الاختبار: TM1600 SA - 0020 R05DV000, MA61 SA0038R07 CV000",
    "عصا تأريض محمولة.",
    "فولتميتر وأسلاك اختبار.",
    "جهاز كشف غاز SF6.",
    "شحم «L» وشحم «G».",
    "مكنسة كهربائية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نفذ إجراءات الصيانة كل ثلاثة أشهر كما في وثيقة MPIS رقم CB-157-r0a."
   ]
  },
  {
   "type": "paragraph",
   "text": "الحماية من الصدأ"
  },
  {
   "type": "list",
   "items": [
    "أزل بقع الصدأ وعالجها بمانع صدأ.",
    "تأكد من عدم وجود تسرب زيت من وعاء التخميد (dashpot)، واستبدل وعاء التخميد عند الحاجة، وتأكد من أن وعاء التخميد الجديد مملوء بزيت «S».",
    "نظف بقع الصدأ وضع مانع صدأ جديدًا بفرشاة أو برش مانع الصدأ الموصى به، وهو شحم «G» أو Tectyl 506 (رقم قطعة ABB رقم 1241 0011-108). ملحوظة: Tectyl 506 عبارة عن طبقة واقية شمعية ......... عجلات",
    "شحم الأسطح المنزلقة على وعاء التخميد باستخدام شحم «G»."
   ]
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن قاطع الدائرة في وضع الفصل وأن نابض التوصيل غير مشحون."
  },
  {
   "type": "paragraph",
   "text": "شحم المزالج الموجودة على آلية التشغيل باستخدام شحم «L»."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن قاطع الدائرة في وضع الفصل وأن نابض التوصيل غير مشحون.",
    "نظف آلية التشغيل باستخدام المكنسة الكهربائية.",
    "شحم المزالج الموجودة على آلية التشغيل باستخدام شحم «L».",
    "شحم الأعمدة في آليات المزالج باستخدام شحم «L».",
    "تأكد من عدم وجود مسامير أو صواميل مفكوكة."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار التشغيل (قياس زمني التوصيل والفصل)"
  },
  {
   "type": "paragraph",
   "text": "تأكد من عدم وجود تسرب للغاز باستخدام جهاز كشف غاز SF6."
  },
  {
   "type": "paragraph",
   "text": "افصل قاطع الدائرة الذي سيتم اختباره."
  },
  {
   "type": "paragraph",
   "text": "افصل سكينة عزل قضيب التوزيع للقضيبين 1 و11."
  },
  {
   "type": "paragraph",
   "text": "أصدر أمر الشغل اللازم لبدء الاختبار."
  },
  {
   "type": "paragraph",
   "text": "وصّل التأريض المحمول بالأوجه الثلاثة (3) لأقرب نقطة من قاطع الدائرة إلى قضيب التوزيع."
  },
  {
   "type": "paragraph",
   "text": "وصّل طرفي التوصيل/الفصل للقاطع بجهاز الاختبار."
  },
  {
   "type": "paragraph",
   "text": "اضبط مفاتيح الاختبار الخاصة بجهاز الاختبار."
  },
  {
   "type": "paragraph",
   "text": "وصّل القدرة وشغّل جهاز الاختبار لبدء الاختبار."
  },
  {
   "type": "paragraph",
   "text": "افحص نتائج ورقة التسجيل وسجلها كما في الجدول التالي:"
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود تسرب للغاز باستخدام جهاز كشف غاز SF6.",
    "افصل قاطع الدائرة الذي سيتم اختباره.",
    "افصل سكينة عزل قضيب التوزيع للقضيبين 1 و11.",
    "أصدر أمر الشغل اللازم لبدء الاختبار.",
    "وصّل التأريض المحمول بالأوجه الثلاثة (3) لأقرب نقطة من قاطع الدائرة إلى قضيب التوزيع.",
    "وصّل طرفي التوصيل/الفصل للقاطع بجهاز الاختبار.",
    "اضبط مفاتيح الاختبار الخاصة بجهاز الاختبار.",
    "وصّل القدرة وشغّل جهاز الاختبار لبدء الاختبار.",
    "افحص نتائج ورقة التسجيل وسجلها كما في الجدول التالي:"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "البنود المطلوب فحصها",
     "القيم المرجعية",
     "القيم المقاسة",
     "ملحوظات"
    ],
    [
     "القطب A",
     "القطب B",
     "القطب C"
    ],
    [
     "زمن الفصل",
     "",
     "",
     "",
     "",
     "بحد أقصى 40 مللي ثانية"
    ],
    [
     "زمن التوصيل",
     "",
     "",
     "",
     "",
     "19-25 مللي ثانية"
    ],
    [
     "زمن التوصيل-الفصل",
     "",
     "",
     "",
     "",
     "بحد أقصى 42 مللي ثانية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "أوقف جهاز الاختبار وأزل أسلاك الاختبار.",
    "افصل مصدر تغذية التيار المستمر عن الاختبار.",
    "أزل جميع التأريضات المحمولة.",
    "أغلق أمر الشغل وسلّم الموقع لطاقم التشغيل.",
    "سيتم تنفيذ برنامج تبديل لإعادة القاطع إلى الخدمة بواسطة طاقم التشغيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "قياسات التصوير الحراري"
  },
  {
   "type": "list",
   "items": [
    "نفذ قياسات التصوير الحراري عند الحمل الكامل مع مراعاة التغيرات الكبيرة في الحمل قبل 3-4 ساعات من القياس."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد ثلاث إلى ست سنوات كما هو موضح بالرمز Y3:6 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Kamel Tawfeq Gad Al Sayed، واختبرها في 13 أبريل 2003 م. Badry Atia Rofaiel و Kamel Tawfeq Gad Al Sayed، وقبلها المدير العام م. Moustaf Abd El Nazeer، واعتمدها رئيس قطاع محطة كهرباء أسيوط البخارية في UEEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل،\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة .... إلخ.\nجهاز الاختبار: TM1600 SA - 0020 R05DV000, MA61 SA0038R07 CV000\nعصا تأريض محمولة.\nفولتميتر وأسلاك اختبار.\nجهاز كشف غاز SF6.\nشحم «L» وشحم «G».\nمكنسة كهربائية.\nالأعمال المطلوب تنفيذها\nنفذ إجراءات الصيانة كل ثلاثة أشهر كما في وثيقة MPIS رقم CB-157-r0a.\nالحماية من الصدأ\nأزل بقع الصدأ وعالجها بمانع صدأ.\nتأكد من عدم وجود تسرب زيت من وعاء التخميد (dashpot)، واستبدل وعاء التخميد عند الحاجة، وتأكد من أن وعاء التخميد الجديد مملوء بزيت «S».\nنظف بقع الصدأ وضع مانع صدأ جديدًا بفرشاة أو برش مانع الصدأ الموصى به، وهو شحم «G» أو Tectyl 506 (رقم قطعة ABB رقم 1241 0011-108). ملحوظة: Tectyl 506 عبارة عن طبقة واقية شمعية ......... عجلات\nشحم الأسطح المنزلقة على وعاء التخميد باستخدام شحم «G».\nالتشحيم\nتأكد من أن قاطع الدائرة في وضع الفصل وأن نابض التوصيل غير مشحون.\nشحم المزالج الموجودة على آلية التشغيل باستخدام شحم «L».\nتأكد من أن قاطع الدائرة في وضع الفصل وأن نابض التوصيل غير مشحون.\nنظف آلية التشغيل باستخدام المكنسة الكهربائية.\nشحم المزالج الموجودة على آلية التشغيل باستخدام شحم «L».\nشحم الأعمدة في آليات المزالج باستخدام شحم «L».\nتأكد من عدم وجود مسامير أو صواميل مفكوكة.\nاختبار التشغيل (قياس زمني التوصيل والفصل)\nتأكد من عدم وجود تسرب للغاز باستخدام جهاز كشف غاز SF6.\nافصل قاطع الدائرة الذي سيتم اختباره.\nافصل سكينة عزل قضيب التوزيع للقضيبين 1 و11.\nأصدر أمر الشغل اللازم لبدء الاختبار.\nوصّل التأريض المحمول بالأوجه الثلاثة (3) لأقرب نقطة من قاطع الدائرة إلى قضيب التوزيع.\nوصّل طرفي التوصيل/الفصل للقاطع بجهاز الاختبار.\nاضبط مفاتيح الاختبار الخاصة بجهاز الاختبار.\nوصّل القدرة وشغّل جهاز الاختبار لبدء الاختبار.\nافحص نتائج ورقة التسجيل وسجلها كما في الجدول التالي:\nتأكد من عدم وجود تسرب للغاز باستخدام جهاز كشف غاز SF6.\nافصل قاطع الدائرة الذي سيتم اختباره.\nافصل سكينة عزل قضيب التوزيع للقضيبين 1 و11.\nأصدر أمر الشغل اللازم لبدء الاختبار.\nوصّل التأريض المحمول بالأوجه الثلاثة (3) لأقرب نقطة من قاطع الدائرة إلى قضيب التوزيع.\nوصّل طرفي التوصيل/الفصل للقاطع بجهاز الاختبار.\nاضبط مفاتيح الاختبار الخاصة بجهاز الاختبار.\nوصّل القدرة وشغّل جهاز الاختبار لبدء الاختبار.\nافحص نتائج ورقة التسجيل وسجلها كما في الجدول التالي:\nالبنود المطلوب فحصها | القيم المرجعية | القيم المقاسة | ملحوظات\nالقطب A | القطب B | القطب C\nزمن الفصل |  |  |  |  | بحد أقصى 40 مللي ثانية\nزمن التوصيل |  |  |  |  | 19-25 مللي ثانية\nزمن التوصيل-الفصل |  |  |  |  | بحد أقصى 42 مللي ثانية\nأوقف جهاز الاختبار وأزل أسلاك الاختبار.\nافصل مصدر تغذية التيار المستمر عن الاختبار.\nأزل جميع التأريضات المحمولة.\nأغلق أمر الشغل وسلّم الموقع لطاقم التشغيل.\nسيتم تنفيذ برنامج تبديل لإعادة القاطع إلى الخدمة بواسطة طاقم التشغيل.\nقياسات التصوير الحراري\nنفذ قياسات التصوير الحراري عند الحمل الكامل مع مراعاة التغيرات الكبيرة في الحمل قبل 3-4 ساعات من القياس.\nالموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 672,
 "uncertain_terms": [
  {
   "term": "Tecfyl 506 is a waxy protectine skin ......... wheels",
   "note": "عبارة المصدر مشوهة؛ تُرجمت على أن Tectyl 506 طبقة واقية شمعية مع الإبقاء على الفراغات كما هي."
  },
  {
   "term": "bus isolator for bus bar 1&11",
   "note": "تُرجم 1&11 كما هي؛ ويحتمل أن المقصود القضيبان I وII."
  },
  {
   "term": "Mas.40 ms",
   "note": "المصدر يكتب Mas.؛ قُرئت على أنها Max (بحد أقصى)."
  }
 ]
}