{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-159-r0-htm",
 "doc_number": "CB-159-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-159-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات المحولات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Gamal Nady، وراجعها م. Anwar Saber Barakat، مدير، ونقحها Mokhtar Abed El Rahman Awad، وقبلها المدير العام م. Abed El Naser Maarof، واعتمدها م. Gamal Deiab، رئيس قطاع محطة كهرباء أسيوط."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .... إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل القاطع عن الشبكة وتأريضه."
  },
  {
   "type": "list",
   "items": [
    "يجب عزل القاطع عن الشبكة وتأريضه."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "طقم عدة صيانة ومفك."
  },
  {
   "type": "paragraph",
   "text": "خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "paragraph",
   "text": "ميجر 1000 فولت وميجر 500 فولت."
  },
  {
   "type": "paragraph",
   "text": "مفتاح اختبار وشحم سيليكون."
  },
  {
   "type": "paragraph",
   "text": "مجسات الأوسيلوجراف."
  },
  {
   "type": "list",
   "items": [
    "مجسات الأوسيلوجراف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "افحص بصريًا صحة البيان عند تشغيل القاطع."
  },
  {
   "type": "paragraph",
   "text": "افحص حالة التلامس في كل وضع تشغيل للمفاتيح المساعدة."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل المفتاح عند ضغط منخفض 245 بار (تشغيل عادي)."
  },
  {
   "type": "paragraph",
   "text": "افحص دائرة الوقاية بإحداث اختلاف في الأوجه."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل القاطع عند الضغط المقنن وضغط الإقفال."
  },
  {
   "type": "list",
   "items": [
    "افحص عمل القاطع عند الضغط المقنن وضغط الإقفال."
   ]
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل."
  },
  {
   "type": "paragraph",
   "text": "افحص الصدأ أو تقشر الدهان."
  },
  {
   "type": "list",
   "items": [
    "افحص الصدأ أو تقشر الدهان."
   ]
  },
  {
   "type": "paragraph",
   "text": "صندوق آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى الزيت وفقًا للشكل (1)."
  },
  {
   "type": "list",
   "items": [
    "افحص مستوى الزيت وفقًا للشكل (1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار القياس"
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة العزل لدائرة التحكم بين الطرف والأرض باستخدام ميجر 500 فولت، ويجب أن تكون 2 ميجا أوم أو أكثر."
  },
  {
   "type": "paragraph",
   "text": "قس مقاومة العزل للدائرة الرئيسية بين الدائرة الرئيسية وخزان الغاز باستخدام ميجر 1000 فولت، ويجب أن تكون 1000 ميجا أوم أو أكثر."
  },
  {
   "type": "paragraph",
   "text": "افحص انقطاع سخان التدفئة (C-15) بفحص التيار بين طرفي السخان."
  },
  {
   "type": "paragraph",
   "text": "افحص عمل مضخة الزيت بفحص زمن الشحن الأولي للزيت، الذي يجب أن يكون ضمن 10% من البيانات التي تم الحصول عليها في المرة السابقة."
  },
  {
   "type": "paragraph",
   "text": "افحص الزمن اللازم لرفع الضغط من 315 بار إلى 335 بار؛ ويجب أن يكون 210 ثانية."
  },
  {
   "type": "paragraph",
   "text": "افحص ضغط غاز المركم (N2) بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 200 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز."
  },
  {
   "type": "list",
   "items": [
    "افحص ضغط غاز المركم (N2) بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 200 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الشكل (1): العلاقة بين مستوى الزيت ودرجة حرارة الوسط المحيط"
  }
 ],
 "text_target": "محطات المحولات | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Gamal Nady، وراجعها م. Anwar Saber Barakat، مدير، ونقحها Mokhtar Abed El Rahman Awad، وقبلها المدير العام م. Abed El Naser Maarof، واعتمدها م. Gamal Deiab، رئيس قطاع محطة كهرباء أسيوط.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .... إلخ.\nيجب عزل القاطع عن الشبكة وتأريضه.\nيجب عزل القاطع عن الشبكة وتأريضه.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة صيانة ومفك.\nخوذة السلامة وحذاء السلامة.\nميجر 1000 فولت وميجر 500 فولت.\nمفتاح اختبار وشحم سيليكون.\nمجسات الأوسيلوجراف.\nمجسات الأوسيلوجراف.\nالأعمال المطلوب تنفيذها\nافحص بصريًا صحة البيان عند تشغيل القاطع.\nافحص حالة التلامس في كل وضع تشغيل للمفاتيح المساعدة.\nافحص عمل المفتاح عند ضغط منخفض 245 بار (تشغيل عادي).\nافحص دائرة الوقاية بإحداث اختلاف في الأوجه.\nافحص عمل القاطع عند الضغط المقنن وضغط الإقفال.\nافحص عمل القاطع عند الضغط المقنن وضغط الإقفال.\nافحص إحكام ربط المسامير والصواميل.\nافحص الصدأ أو تقشر الدهان.\nافحص الصدأ أو تقشر الدهان.\nصندوق آلية التشغيل\nافحص مستوى الزيت وفقًا للشكل (1).\nافحص مستوى الزيت وفقًا للشكل (1).\nاختبار القياس\nقس مقاومة العزل لدائرة التحكم بين الطرف والأرض باستخدام ميجر 500 فولت، ويجب أن تكون 2 ميجا أوم أو أكثر.\nقس مقاومة العزل للدائرة الرئيسية بين الدائرة الرئيسية وخزان الغاز باستخدام ميجر 1000 فولت، ويجب أن تكون 1000 ميجا أوم أو أكثر.\nافحص انقطاع سخان التدفئة (C-15) بفحص التيار بين طرفي السخان.\nافحص عمل مضخة الزيت بفحص زمن الشحن الأولي للزيت، الذي يجب أن يكون ضمن 10% من البيانات التي تم الحصول عليها في المرة السابقة.\nافحص الزمن اللازم لرفع الضغط من 315 بار إلى 335 بار؛ ويجب أن يكون 210 ثانية.\nافحص ضغط غاز المركم (N2) بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 200 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز.\nافحص ضغط غاز المركم (N2) بتشغيل المضخة عند ضغط زيت صفري، ثم يرتفع الضغط تدريجيًا من عدة عشرات إلى نحو 200 بار؛ فالضغط الذي يرتفع بهذه الطريقة هو ضغط الغاز.\nالموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:\nالشكل (1): العلاقة بين مستوى الزيت ودرجة حرارة الوسط المحيط",
 "word_count_source": 466,
 "uncertain_terms": [
  {
   "term": "Spanner tester",
   "note": "مصطلح Spanner tester غير مفسّر في المصدر؛ تُرجم إلى مفتاح اختبار."
  },
  {
   "term": "dis connection of spale heater",
   "note": "المصدر يكتب spale؛ قُرئت على أنها space (سخان التدفئة)."
  },
  {
   "term": "initial oil charging time which must be 10 % from the data obtained last time",
   "note": "صياغة المصدر غامضة؛ تُرجمت على أن زمن الشحن الأولي يجب أن يكون ضمن 10% من بيانات المرة السابقة."
  }
 ]
}