{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-285-r0-htm",
 "doc_number": "CB-285-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "cb-285-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات المحولات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Safwat Mahrous Masoud، واختبرها م. Kamel Tawfeq Gad، وقبلها المدير العام م. Abed El Azem Gomaa Hagras، واعتمدها م. Hussein Ahmed El-Mahdy، رئيس قطاع محطة كهرباء أسيوط، ووثقها م. Gamal Abdel Wahab، رئيس قطاع التفتيش ومراقبة الجودة في UEEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .... إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب أن يكون أفراد الصيانة مدربين ومؤهلين.",
    "افصل قاطع الدائرة وتأكد من أن مؤشر مقياس الضغط يقرأ 15 ضغط جوي.",
    "يجب عزل القاطع والتأريض السليم على جانبي القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "استخدم سلالم من الألياف الزجاجية فقط.",
    "أغلق صنبور إيقاف الهواء في خزانة التوزيع.",
    "افتح صمام التصريف لتصريف الهواء من الخزان وتأكد من أن القاطع خالٍ من الضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "طقم عدة صيانة ومفك."
  },
  {
   "type": "paragraph",
   "text": "خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "list",
   "items": [
    "طقم عدة صيانة ومفك.",
    "خوذة السلامة وحذاء السلامة.",
    "طقم مفاتيح ربط مفتوحة مترية وطقم مفاتيح صواميل وطقم مفكات ومفتاح عزم.",
    "علب صفيح لحفظ المسامير والوردات ..... إلخ.",
    "كحول نقي - مساحات - مبرد ناعم وورق صنفرة ناعم.",
    "تقرير الصيانة الدورية السابق شاملًا جميع الاختبارات السابقة وشهادات اختبار المصنع.",
    "طقم حشيات كامل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "خزانة التوزيع"
  },
  {
   "type": "list",
   "items": [
    "فك صمام التخفيض.",
    "فك جهاز الضغط (push-button).",
    "نظف جميع الأجزاء بالكحول النقي وأعد تجميعها مرة أخرى."
   ]
  },
  {
   "type": "paragraph",
   "text": "خزانات التحكم للأقطاب الثلاثة"
  },
  {
   "type": "list",
   "items": [
    "فك صمام الفتح وصمام الإغلاق.",
    "فك المغناطيس الكهربائي للفصل والتوصيل لتنظيفه وصيانته.",
    "نظف جميع الأجزاء بالكحول النقي وأعد تجميعها مرة أخرى.",
    "نظف الأطراف الكهربائية بتيار هواء.",
    "افحص صمام الأمان."
   ]
  },
  {
   "type": "paragraph",
   "text": "صمامات النفخ العازلة"
  },
  {
   "type": "list",
   "items": [
    "فك الغطاء.",
    "نظف وصن صمام المكبس (piston) والساق وصمام العادم وصمام عدم الرجوع.",
    "استبدل الحشيات الثلاث."
   ]
  },
  {
   "type": "paragraph",
   "text": "أكمل الخطوات التالية:"
  },
  {
   "type": "list",
   "items": [
    "أحكم ربط جميع صواميل حجيرات العازل الداعم وحجيرات الحلقات (O-ring) بمفتاح عزم بعزم 1.8 كجم.م.",
    "افحص دقة مقاييس الضغط.",
    "أغلق صمام التصريف وأعد شحن القاطع بالهواء.",
    "افحص وجود أي تسرب للهواء.",
    "وصّل القاطع وافصله مرتين وتأكد من أن مقياس الضغط يقرأ 15 ضغط جوي عندما يكون القاطع مفتوحًا وصفر ضغط جوي عندما يكون القاطع مغلقًا.",
    "أجرِ اختباري الميكرو أوم والتوقيت، وسجل النتائج، وقارنها بنتائج الاختبارات السابقة، وأبلغ عن التغيرات المهمة وحقق فيها.",
    "سجل جميع الأجزاء التي تم استبدالها ونتائج الاختبارات في كارت الصيانة.",
    "افصل الوصلات بين مقاومة التحويلة (shunting resistance) وغرفة القوس لقياس مقاومة التحويلة للأقطاب الثلاثة.",
    "افصل الوصلات بين العازل والمكثفات لقياسها بالميجر.",
    "قبل إعادة القاطع إلى الخدمة، نظف خزانة تحكم القاطع بتيار هواء، ثم افحص وأحكم ربط جميع أطراف صف الأطراف (10، الشكل 12).",
    "نظف وافحص جميع التلامسات المساعدة.",
    "افحص ملفي التوصيل والفصل وتلامساتهما.",
    "نظف وافحص تلامسات مانوميتر ضغط الهواء واضبط إعدادات ضغط الهواء كما يلي: 11 ضغط جوي للتوصيل، 12 ضغط جوي لإعادة التوصيل التلقائي.",
    "نظف وافحص تلامسات الريليهات المساعدة في خزانات القاطع.",
    "افحص بيان وضع القاطع.",
    "قبل إعادة القاطع إلى الخدمة، نظف جميع أجزائه المعدنية ونظف منطقة العمل ولا تنسَ أي مساحات على القاطع.",
    "سجل أعمال الصيانة التي تمت وجميع الأجزاء التي تم استبدالها في كارت الصيانة."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار المقاومة"
  },
  {
   "type": "list",
   "items": [
    "افصل الوصلات المتوازية بين مقاومة التحويلة وغرفة القوس.",
    "قس كل مقاومة.",
    "أعد توصيل الوصلات المتوازية."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار المكثفات"
  },
  {
   "type": "list",
   "items": [
    "افصل الوصلات المتوازية مع حجيرة العازل.",
    "قس عزل المكثف باستخدام ميجر 2.5 ك.ف.",
    "قس ظل الفقد (tan delta) للمكثف (0.5% عند 20-30 درجة مئوية) بالنسبة لعامل درجة الحرارة.",
    "أعد توصيل الوصلات المتوازية."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار مقاومة التلامس"
  },
  {
   "type": "list",
   "items": [
    "قس مقاومة التلامس لكل وجه على حدة؛ وإذا زادت القيمة فقم بقياس كل عازل أو غرفة قوس على حدة لتحديد أي غرفة لها قيمة كبيرة واستبدل التلامسات.",
    "قيمة كل تلامس لكل غرفة على حدة.",
    "قيمة مقاومة التلامس للوصلات بين العازل والقوس."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_target": "محطات المحولات | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Safwat Mahrous Masoud، واختبرها م. Kamel Tawfeq Gad، وقبلها المدير العام م. Abed El Azem Gomaa Hagras، واعتمدها م. Hussein Ahmed El-Mahdy، رئيس قطاع محطة كهرباء أسيوط، ووثقها م. Gamal Abdel Wahab، رئيس قطاع التفتيش ومراقبة الجودة في UEEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل.\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون أفراد الصيانة مدربين ومؤهلين.\nافصل قاطع الدائرة وتأكد من أن مؤشر مقياس الضغط يقرأ 15 ضغط جوي.\nيجب عزل القاطع والتأريض السليم على جانبي القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nاستخدم سلالم من الألياف الزجاجية فقط.\nأغلق صنبور إيقاف الهواء في خزانة التوزيع.\nافتح صمام التصريف لتصريف الهواء من الخزان وتأكد من أن القاطع خالٍ من الضغط.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة صيانة ومفك.\nخوذة السلامة وحذاء السلامة.\nطقم عدة صيانة ومفك.\nخوذة السلامة وحذاء السلامة.\nطقم مفاتيح ربط مفتوحة مترية وطقم مفاتيح صواميل وطقم مفكات ومفتاح عزم.\nعلب صفيح لحفظ المسامير والوردات ..... إلخ.\nكحول نقي - مساحات - مبرد ناعم وورق صنفرة ناعم.\nتقرير الصيانة الدورية السابق شاملًا جميع الاختبارات السابقة وشهادات اختبار المصنع.\nطقم حشيات كامل.\nالأعمال المطلوب تنفيذها\nخزانة التوزيع\nفك صمام التخفيض.\nفك جهاز الضغط (push-button).\nنظف جميع الأجزاء بالكحول النقي وأعد تجميعها مرة أخرى.\nخزانات التحكم للأقطاب الثلاثة\nفك صمام الفتح وصمام الإغلاق.\nفك المغناطيس الكهربائي للفصل والتوصيل لتنظيفه وصيانته.\nنظف جميع الأجزاء بالكحول النقي وأعد تجميعها مرة أخرى.\nنظف الأطراف الكهربائية بتيار هواء.\nافحص صمام الأمان.\nصمامات النفخ العازلة\nفك الغطاء.\nنظف وصن صمام المكبس (piston) والساق وصمام العادم وصمام عدم الرجوع.\nاستبدل الحشيات الثلاث.\nأكمل الخطوات التالية:\nأحكم ربط جميع صواميل حجيرات العازل الداعم وحجيرات الحلقات (O-ring) بمفتاح عزم بعزم 1.8 كجم.م.\nافحص دقة مقاييس الضغط.\nأغلق صمام التصريف وأعد شحن القاطع بالهواء.\nافحص وجود أي تسرب للهواء.\nوصّل القاطع وافصله مرتين وتأكد من أن مقياس الضغط يقرأ 15 ضغط جوي عندما يكون القاطع مفتوحًا وصفر ضغط جوي عندما يكون القاطع مغلقًا.\nأجرِ اختباري الميكرو أوم والتوقيت، وسجل النتائج، وقارنها بنتائج الاختبارات السابقة، وأبلغ عن التغيرات المهمة وحقق فيها.\nسجل جميع الأجزاء التي تم استبدالها ونتائج الاختبارات في كارت الصيانة.\nافصل الوصلات بين مقاومة التحويلة (shunting resistance) وغرفة القوس لقياس مقاومة التحويلة للأقطاب الثلاثة.\nافصل الوصلات بين العازل والمكثفات لقياسها بالميجر.\nقبل إعادة القاطع إلى الخدمة، نظف خزانة تحكم القاطع بتيار هواء، ثم افحص وأحكم ربط جميع أطراف صف الأطراف (10، الشكل 12).\nنظف وافحص جميع التلامسات المساعدة.\nافحص ملفي التوصيل والفصل وتلامساتهما.\nنظف وافحص تلامسات مانوميتر ضغط الهواء واضبط إعدادات ضغط الهواء كما يلي: 11 ضغط جوي للتوصيل، 12 ضغط جوي لإعادة التوصيل التلقائي.\nنظف وافحص تلامسات الريليهات المساعدة في خزانات القاطع.\nافحص بيان وضع القاطع.\nقبل إعادة القاطع إلى الخدمة، نظف جميع أجزائه المعدنية ونظف منطقة العمل ولا تنسَ أي مساحات على القاطع.\nسجل أعمال الصيانة التي تمت وجميع الأجزاء التي تم استبدالها في كارت الصيانة.\nاختبار المقاومة\nافصل الوصلات المتوازية بين مقاومة التحويلة وغرفة القوس.\nقس كل مقاومة.\nأعد توصيل الوصلات المتوازية.\nاختبار المكثفات\nافصل الوصلات المتوازية مع حجيرة العازل.\nقس عزل المكثف باستخدام ميجر 2.5 ك.ف.\nقس ظل الفقد (tan delta) للمكثف (0.5% عند 20-30 درجة مئوية) بالنسبة لعامل درجة الحرارة.\nأعد توصيل الوصلات المتوازية.\nاختبار مقاومة التلامس\nقس مقاومة التلامس لكل وجه على حدة؛ وإذا زادت القيمة فقم بقياس كل عازل أو غرفة قوس على حدة لتحديد أي غرفة لها قيمة كبيرة واستبدل التلامسات.\nقيمة كل تلامس لكل غرفة على حدة.\nقيمة مقاومة التلامس للوصلات بين العازل والقوس.\nالموقع: كود قاطع الدائرة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "word_count_source": 766,
 "uncertain_terms": []
}