{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-108-r0-htm",
 "doc_number": "CB-108-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-108-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo)."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "القاطع في الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مقطورة مناولة غاز SF6 وإعادة تأهيله.",
    "جهاز كشف غاز SF6 وطقم عدة كهربائية ورغوة صابون ومفتاح عزم.",
    "مكنسة كهربائية صناعية وقطعة قماش نظيفة جافة وخرق."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أنه بعد كل دورة ضخ للضاغط يتم تصريف المياه التي قد تتجمع في صنبور تكثيف الضاغط تلقائيًا وبشكل كامل بواسطة الصمام الكهربائي المتصل بقاع المصيدة، وقم بتصريف مياه التكثيف من الضاغط يدويًا وسجل الحالة المطلوب الحفاظ عليها.",
    "تأكد من أنه بعد كل دورة ضخ للضاغط يتم تصريف المياه التي قد تتجمع في صنبور تكثيف الضاغط تلقائيًا وبشكل كامل بواسطة الصمام الكهربائي المتصل بقاع المصيدة، وقم بتصريف مياه التكثيف من الضاغط يدويًا وسجل الحالة المطلوب الحفاظ عليها.",
    "افحص مستوى زيت الضاغط، وعند الحاجة أكمله بزيت ضاغط هواء.",
    "اقرأ وسجل قيم ضغط الغاز لكل قطب (5.8 بار). وإذا لم تكن كذلك، فافحص تسرب غاز SF6 من حجيرة القاطع باستخدام جهاز كشف الغاز، وإذا وجد تسرب فاستخدم رغوة الصابون لتأكيد التسرب، ثم أصلح التسرب.",
    "اقرأ وسجل قيم ضغط الغاز لكل قطب (5.8 بار). وإذا لم تكن كذلك، فافحص تسرب غاز SF6 من حجيرة القاطع باستخدام جهاز كشف الغاز، وإذا وجد تسرب فاستخدم رغوة الصابون لتأكيد التسرب، ثم أصلح التسرب.",
    "نظف السطح الخارجي لقاطع الدائرة من الغبار باستخدام المكنسة الكهربائية.",
    "اقرأ وسجل عدد عمليات القاطع والقيم المبينة بعداد ساعات الضاغط، إن وجد.",
    "افحص إحكام ربط المسامير باستخدام مفتاح العزم وفقًا للجدول المرفق."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه.\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه شهريًا كما هو موضح بالرمز M1 في خانة العنوان أعلاه.\nأعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo).\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nالقاطع في الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nمقطورة مناولة غاز SF6 وإعادة تأهيله.\nجهاز كشف غاز SF6 وطقم عدة كهربائية ورغوة صابون ومفتاح عزم.\nمكنسة كهربائية صناعية وقطعة قماش نظيفة جافة وخرق.\nالأعمال المطلوب تنفيذها\nتأكد من أنه بعد كل دورة ضخ للضاغط يتم تصريف المياه التي قد تتجمع في صنبور تكثيف الضاغط تلقائيًا وبشكل كامل بواسطة الصمام الكهربائي المتصل بقاع المصيدة، وقم بتصريف مياه التكثيف من الضاغط يدويًا وسجل الحالة المطلوب الحفاظ عليها.\nتأكد من أنه بعد كل دورة ضخ للضاغط يتم تصريف المياه التي قد تتجمع في صنبور تكثيف الضاغط تلقائيًا وبشكل كامل بواسطة الصمام الكهربائي المتصل بقاع المصيدة، وقم بتصريف مياه التكثيف من الضاغط يدويًا وسجل الحالة المطلوب الحفاظ عليها.\nافحص مستوى زيت الضاغط، وعند الحاجة أكمله بزيت ضاغط هواء.\nاقرأ وسجل قيم ضغط الغاز لكل قطب (5.8 بار). وإذا لم تكن كذلك، فافحص تسرب غاز SF6 من حجيرة القاطع باستخدام جهاز كشف الغاز، وإذا وجد تسرب فاستخدم رغوة الصابون لتأكيد التسرب، ثم أصلح التسرب.\nاقرأ وسجل قيم ضغط الغاز لكل قطب (5.8 بار). وإذا لم تكن كذلك، فافحص تسرب غاز SF6 من حجيرة القاطع باستخدام جهاز كشف الغاز، وإذا وجد تسرب فاستخدم رغوة الصابون لتأكيد التسرب، ثم أصلح التسرب.\nنظف السطح الخارجي لقاطع الدائرة من الغبار باستخدام المكنسة الكهربائية.\nاقرأ وسجل عدد عمليات القاطع والقيم المبينة بعداد ساعات الضاغط، إن وجد.\nافحص إحكام ربط المسامير باستخدام مفتاح العزم وفقًا للجدول المرفق.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 459,
 "uncertain_terms": [
  {
   "term": "soap studs",
   "note": "المصدر يكتب soap studs؛ قُرئت على أنها soap suds (رغوة الصابون) المستخدمة في كشف التسرب."
  }
 ]
}