{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-124-r0-htm",
 "doc_number": "CB-124-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-124-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا أو بعد 200 ساعة تشغيل للضاغط، أيهما أولًا، كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "تعويض الضاغط في المرة الواحدة يساوي 6 دقائق، وعدد ساعات تشغيل الضاغط = عدد مرات الفصل/التوصيل ÷ 10."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo)."
  },
  {
   "type": "paragraph",
   "text": "الوصف العام لقاطع الدائرة"
  },
  {
   "type": "paragraph",
   "text": "قواطع الدائرة من النوع MHMe-ID مصممة ومصنعة كمكونات أحادية الطور معيارية أو تجميعات فرعية."
  },
  {
   "type": "paragraph",
   "text": "— وعاء واحد سعة 280 لترًا من ألواح ألومنيوم ملحومة، مزود بما يلي:"
  },
  {
   "type": "paragraph",
   "text": "— وصلة تعبئة غاز ذاتية الغلق."
  },
  {
   "type": "paragraph",
   "text": "— سلة تتسع لـ 3.5 كجم من المناخل الجزيئية."
  },
  {
   "type": "paragraph",
   "text": "— لوحة أمان لمنع آثار الضغط الزائد."
  },
  {
   "type": "paragraph",
   "text": "— فلنجتا توصيل لربط وعاء القطب."
  },
  {
   "type": "paragraph",
   "text": "— عازلان داعمان من راتنج الإيبوكسي."
  },
  {
   "type": "paragraph",
   "text": "— صندوق قاعدة بآلية هوائية."
  },
  {
   "type": "paragraph",
   "text": "— تجميعة قطع من النوع النفاث (puffer)، تشمل التلامسات الثابتة والمتحركة."
  },
  {
   "type": "paragraph",
   "text": "الوصف العام لضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "الضاغط نفسه من تصميم وإنشاء Westinghouse، وبيانات لوحته كما يلي:"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "ضغط التشغيل",
     "18 بار"
    ],
    [
     "",
     "الإزاحة",
     "130 سم³"
    ],
    [
     "",
     "كمية الهواء عند 18 بار",
     "105 لتر/دقيقة"
    ],
    [
     "",
     "السرعة",
     "1450 لفة/دقيقة"
    ],
    [
     "",
     "القدرة",
     "2 حصان"
    ],
    [
     "",
     "سعة حوض الزيت",
     "250 سم³"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل القاطع، وأن يكون في وضع الفتح الكامل، مع التأريض على جانبي القاطع.",
    "افصل تيار التحكم (تيار مستمر).",
    "شغّل التهوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كهربائية ومفتاح عزم.",
    "مكنسة كهربائية صناعية وقطع قماش نظيفة جافة وخرق.",
    "مقطورة مناولة غاز SF6 وإعادة تأهيله.",
    "جهاز كشف غاز SF6 ومقياس ضغط محمول."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فرّغ زيت التشحيم من خلال السدادة 45 (الشكل 2)، وأزل السدادة المقابلة 54، ونظف قاع علبة المرفق إن أمكن باستخدام نفخة هواء مضغوط. وأعد تركيب السدادات وأعد الملء بزيت ضاغط هواء جديد شديد التحمل.",
    "نظف الفلتر 17 (الشكل 2) وداخل مصيدة التكثيف 7 (الشكل 1).",
    "أزل الطوق الذي يثبت منظف الهواء بقناة السحب ونظف الفلتر 5 (الشكل 1) بالبنزين وجففه بالهواء المضغوط.",
    "مع وجود ضغط 18 بار في نظام الأنابيب، افحص صمام الأمان 3 للتأكد من سلامة عمله بسحب مكبس الصمام لأعلى.",
    "افحص مراحل هبوط ضغط الهواء: الإنذار والفصل.",
    "افحص هبوط الضغط الناتج عن عمل صمام الأمان وما يليه من استعادة ضغط الهواء كما يلي:"
   ]
  },
  {
   "type": "list",
   "items": [
    "نقاط تشغيل جميع التلامسات التي تعمل بالضغط 63 و63L و63AL و63R.",
    "الضغط الذي يُغلق عنده صمام الأمان مرة أخرى.",
    "افحص زمن ضخ الضاغط مقارنة بقيمة التشغيل الأولى (commissioning)."
   ]
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن جميع أطراف دوائر التلامس وتلامسات المفتاح المساعد نظيفة ومحكمة الربط،",
    "تأكد من أن دوائر التحكم غير موصلة بالجهد، وافحص أن جميع مسامير المحور الخاصة بجهاز النابض ثنائي الاستقرار ووصلات التلامس المساعد لكل قطب نظيفة ومشحمة عند الحاجة؛ نظف وافحص وأعد تشحيم المسامير باستخدام شحم MP MOLYSLIP.",
    "وصّل دائرة التحكم بالتيار المستمر.",
    "تأكد من أن دوائر التحكم ودوائر البيان موصلة بالجهد، وافحص ضغط تشغيل تلامسات إنذار الغاز والتعشيق 63GAL و63G الخاصة بمقياس ضغط الغاز، وذلك بفك وإعادة ربط وصلة مقياس الضغط لإحداث هبوط ضغط موضعي عابر يكفي لإغلاق تلامسات المقياس وإعادة فتحها، والتأكد مما إذا كانت ضغوط التشغيل مطابقة للقيم المحددة. — الضغط الطبيعي من 6 إلى 6.5 بار، والإنذار من 5.8 إلى 5.9 بار، والفصل (الإقفال) عند 5.5 بار.",
    "عند الحاجة، أعد ملء كل قطب من أقطاب القاطع بغاز SF6.",
    "باستخدام رغوة الصابون، تأكد من أن وصلات المقياس محكمة ضد تسرب الغاز مرة أخرى.",
    "افحص تسرب غاز SF6 في حجيرة القاطع.",
    "افحص رطوبة غاز SF6 وفقًا لوثيقة MPIS رقم TD-SS-006-r1."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا أو بعد 200 ساعة تشغيل للضاغط، أيهما أولًا، كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nتعويض الضاغط في المرة الواحدة يساوي 6 دقائق، وعدد ساعات تشغيل الضاغط = عدد مرات الفصل/التوصيل ÷ 10.\nأعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo).\nالوصف العام لقاطع الدائرة\nقواطع الدائرة من النوع MHMe-ID مصممة ومصنعة كمكونات أحادية الطور معيارية أو تجميعات فرعية.\n— وعاء واحد سعة 280 لترًا من ألواح ألومنيوم ملحومة، مزود بما يلي:\n— وصلة تعبئة غاز ذاتية الغلق.\n— سلة تتسع لـ 3.5 كجم من المناخل الجزيئية.\n— لوحة أمان لمنع آثار الضغط الزائد.\n— فلنجتا توصيل لربط وعاء القطب.\n— عازلان داعمان من راتنج الإيبوكسي.\n— صندوق قاعدة بآلية هوائية.\n— تجميعة قطع من النوع النفاث (puffer)، تشمل التلامسات الثابتة والمتحركة.\nالوصف العام لضاغط الهواء\nالضاغط نفسه من تصميم وإنشاء Westinghouse، وبيانات لوحته كما يلي:\n | ضغط التشغيل | 18 بار\n | الإزاحة | 130 سم³\n | كمية الهواء عند 18 بار | 105 لتر/دقيقة\n | السرعة | 1450 لفة/دقيقة\n | القدرة | 2 حصان\n | سعة حوض الزيت | 250 سم³\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل القاطع، وأن يكون في وضع الفتح الكامل، مع التأريض على جانبي القاطع.\nافصل تيار التحكم (تيار مستمر).\nشغّل التهوية.\nالعدد والأدوات والأجهزة المستخدمة\nطقم عدة كهربائية ومفتاح عزم.\nمكنسة كهربائية صناعية وقطع قماش نظيفة جافة وخرق.\nمقطورة مناولة غاز SF6 وإعادة تأهيله.\nجهاز كشف غاز SF6 ومقياس ضغط محمول.\nالأعمال المطلوب تنفيذها\nفرّغ زيت التشحيم من خلال السدادة 45 (الشكل 2)، وأزل السدادة المقابلة 54، ونظف قاع علبة المرفق إن أمكن باستخدام نفخة هواء مضغوط. وأعد تركيب السدادات وأعد الملء بزيت ضاغط هواء جديد شديد التحمل.\nنظف الفلتر 17 (الشكل 2) وداخل مصيدة التكثيف 7 (الشكل 1).\nأزل الطوق الذي يثبت منظف الهواء بقناة السحب ونظف الفلتر 5 (الشكل 1) بالبنزين وجففه بالهواء المضغوط.\nمع وجود ضغط 18 بار في نظام الأنابيب، افحص صمام الأمان 3 للتأكد من سلامة عمله بسحب مكبس الصمام لأعلى.\nافحص مراحل هبوط ضغط الهواء: الإنذار والفصل.\nافحص هبوط الضغط الناتج عن عمل صمام الأمان وما يليه من استعادة ضغط الهواء كما يلي:\nنقاط تشغيل جميع التلامسات التي تعمل بالضغط 63 و63L و63AL و63R.\nالضغط الذي يُغلق عنده صمام الأمان مرة أخرى.\nافحص زمن ضخ الضاغط مقارنة بقيمة التشغيل الأولى (commissioning).\nتأكد من أن جميع أطراف دوائر التلامس وتلامسات المفتاح المساعد نظيفة ومحكمة الربط،\nتأكد من أن دوائر التحكم غير موصلة بالجهد، وافحص أن جميع مسامير المحور الخاصة بجهاز النابض ثنائي الاستقرار ووصلات التلامس المساعد لكل قطب نظيفة ومشحمة عند الحاجة؛ نظف وافحص وأعد تشحيم المسامير باستخدام شحم MP MOLYSLIP.\nوصّل دائرة التحكم بالتيار المستمر.\nتأكد من أن دوائر التحكم ودوائر البيان موصلة بالجهد، وافحص ضغط تشغيل تلامسات إنذار الغاز والتعشيق 63GAL و63G الخاصة بمقياس ضغط الغاز، وذلك بفك وإعادة ربط وصلة مقياس الضغط لإحداث هبوط ضغط موضعي عابر يكفي لإغلاق تلامسات المقياس وإعادة فتحها، والتأكد مما إذا كانت ضغوط التشغيل مطابقة للقيم المحددة. — الضغط الطبيعي من 6 إلى 6.5 بار، والإنذار من 5.8 إلى 5.9 بار، والفصل (الإقفال) عند 5.5 بار.\nعند الحاجة، أعد ملء كل قطب من أقطاب القاطع بغاز SF6.\nباستخدام رغوة الصابون، تأكد من أن وصلات المقياس محكمة ضد تسرب الغاز مرة أخرى.\nافحص تسرب غاز SF6 في حجيرة القاطع.\nافحص رطوبة غاز SF6 وفقًا لوثيقة MPIS رقم TD-SS-006-r1.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:\nالشكل 1\nالشكل 2",
 "word_count_source": 760,
 "uncertain_terms": [
  {
   "term": "Compressor compensation at once time equal 6 minute, No. of compressor operations hours = no. of OFF ON/10",
   "note": "صياغة المصدر مفككة؛ تُرجمت على أن تعويض الضاغط في المرة الواحدة 6 دقائق وأن عدد ساعات تشغيل الضاغط يساوي عدد مرات الفصل/التوصيل مقسومًا على 10."
  },
  {
   "term": "remove the opposite plug 54, remove the opposite plug 54 as well",
   "note": "المصدر يكرر عبارة إزالة السدادة 54؛ أُبقيت مرة واحدة في الترجمة."
  },
  {
   "term": "MPIOS doc no. TD-SS-006-r1",
   "note": "المصدر يكتب MPIOS؛ قُرئت على أنها MPIS."
  }
 ]
}