{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-125-r0-htm",
 "doc_number": "CB-125-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-125-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I3، الذي يجب تنفيذه كل سنتين أو كل ستمائة ساعة تشغيل لضاغط الهواء، أيهما أولًا، كما هو موضح بالرمز Y2/H600 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETC)."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل القاطع، وأن يكون في وضع الفتح الكامل، مع التأريض على جانبي القاطع.",
    "أوقف مصدر التغذية.",
    "افصل تيار التحكم (تيار مستمر).",
    "شغّل التهوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وجهاز كشف الغاز.",
    "مكنسة كهربائية صناعية وقطع قماش جافة نظيفة خالية من الوبر.",
    "زجاجات لوكتايت 242 و270 (من إنتاج شركة Loctite، سيجراتي، ميلانو، إيطاليا).",
    "طقم عدة بمفاتيح ربط ومفاتيح مترية.",
    "علبة شحم Molykote 111 (من إنتاج شركة Fapa، بيرجامو، إيطاليا).",
    "علبة FOMBLIN UT 18 (من إنتاج شركة Montedison، ميلانو، إيطاليا)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نفذ الإجراءات المذكورة في وثيقة MPIS رقم CB-124-r0 الخاصة بالفحص السنوي أو فحص الضاغط كل 200 ساعة تشغيل.",
    "فك ونظف وافحص وأعد تجميع مجموعات صمامي السحب والتفريغ 42 و58 وصمام عدم الرجوع 15، وكذلك المنفس وحاجز الزيت الموجودين على الغطاء الخلفي لعلبة المرفق 46 (الشكلان 1 و2).",
    "استبدل صمامي السحب والتفريغ في حالة زمن الشحن غير الطبيعي.",
    "استبدل حلقات الضغط في حالة زمن الشحن غير الطبيعي.",
    "استبدل حلقات الضغط في حالة زمن الشحن غير الطبيعي."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I3، الذي يجب تنفيذه كل سنتين أو كل ستمائة ساعة تشغيل لضاغط الهواء، أيهما أولًا، كما هو موضح بالرمز Y2/H600 في خانة العنوان أعلاه.\nأعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETC).\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل القاطع، وأن يكون في وضع الفتح الكامل، مع التأريض على جانبي القاطع.\nأوقف مصدر التغذية.\nافصل تيار التحكم (تيار مستمر).\nشغّل التهوية.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة وجهاز كشف الغاز.\nمكنسة كهربائية صناعية وقطع قماش جافة نظيفة خالية من الوبر.\nزجاجات لوكتايت 242 و270 (من إنتاج شركة Loctite، سيجراتي، ميلانو، إيطاليا).\nطقم عدة بمفاتيح ربط ومفاتيح مترية.\nعلبة شحم Molykote 111 (من إنتاج شركة Fapa، بيرجامو، إيطاليا).\nعلبة FOMBLIN UT 18 (من إنتاج شركة Montedison، ميلانو، إيطاليا).\nالأعمال المطلوب تنفيذها\nنفذ الإجراءات المذكورة في وثيقة MPIS رقم CB-124-r0 الخاصة بالفحص السنوي أو فحص الضاغط كل 200 ساعة تشغيل.\nفك ونظف وافحص وأعد تجميع مجموعات صمامي السحب والتفريغ 42 و58 وصمام عدم الرجوع 15، وكذلك المنفس وحاجز الزيت الموجودين على الغطاء الخلفي لعلبة المرفق 46 (الشكلان 1 و2).\nاستبدل صمامي السحب والتفريغ في حالة زمن الشحن غير الطبيعي.\nاستبدل حلقات الضغط في حالة زمن الشحن غير الطبيعي.\nاستبدل حلقات الضغط في حالة زمن الشحن غير الطبيعي.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:\nالشكل 1\nالشكل 2",
 "word_count_source": 359,
 "uncertain_terms": []
}