{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-126-r0-htm",
 "doc_number": "CB-126-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-126-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل خمس سنوات أو كل 500 عملية تشغيل للضاغط، أيهما أولًا، كما هو موضح بالرمز Y5 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo)."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،",
    "يجب ارتداء مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.",
    "يجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين.",
    "يجب إغلاق سكينة التأريض على جانبي القاطع.",
    "افصل تيار التحكم الخاص بالقاطع (تيار مستمر)، وأوقف مصدر التغذية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مكنسة كهربائية صناعية وقطع قماش جافة نظيفة خالية من الوبر.",
    "علبة FOMBLIN UT 18 (من إنتاج شركة Montedison، ميلانو، إيطاليا).",
    "علبة شحم MOLYKOTE 111 (من إنتاج شركة Fapa، بيرجامو، إيطاليا).",
    "ونش 3 أطنان بطول 6.5 م وحبال سلكية وأقفال، إلخ.",
    "زجاجات لوكتايت 242 و270 (من إنتاج شركة Loctite، سيجراتي، ميلانو، إيطاليا).",
    "10.5 كجم من المناخل الجزيئية في علب محكمة (النوع 13x، من إنتاج شركة Union Carbide، الولايات المتحدة الأمريكية).",
    "بعض رقائق PTFE لحماية العوازل.",
    "طقم عدة بمفاتيح ربط ومفاتيح مترية، أي طقم كامل من عدة الصيانة اليدوية.",
    "قفاز أمان وقناع تنفس وخوذة سلامة وحذاء سلامة.",
    "مقاييس ضغط محمولة وكشاف طوارئ ومنفاخ هواء.",
    "جهاز اختبار التوقيت وجهاز كشف غاز SF6."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نفذ الإجراءات المذكورة في وثيقة MPIS رقم CB-124-r0 الخاصة بالفحص السنوي."
   ]
  },
  {
   "type": "paragraph",
   "text": "ضاغط الموتور من النوع G 20 B (الشكل 2) مصمم لتغذية مجموعة المفاتيح التي تعمل بالهواء المضغوط بالهواء المضغوط. والأشكال مرفقة داخل هذه الوثيقة."
  },
  {
   "type": "list",
   "items": [
    "فك ونظف وافحص، واستبدل عند الحاجة، شفرتي صمامي السحب والتفريغ 42 و58 وكذلك الحشية ذات الصلة.",
    "افحص تجويف الأسطوانة للتأكد من عدم وجود بيضاوية، وذلك بقياس القطر بمقياس دقيق يوضع بزاوية قائمة وموازيًا لعمود المرفق. وإذا كانت البيضاوية زائدة، فأعد تشطيب جدران الأسطوانة مع توسيع تجويف الأسطوانة إلى قطر يساوي قطر المكبس الجديد مع خلوص زائد قدره 0.08 مم."
   ]
  },
  {
   "type": "list",
   "items": [
    "افحص زمن تشغيل القاطع عند الفصل والتوصيل؛ فإذا لم تطابق قيم الزمن القيم المبينة في شهادات المصنع، وهي 30 مللي ثانية/35 مللي ثانية للفصل و60 مللي ثانية للتوصيل، فقم بتنظيف المرشحات والفتحات وصمامات التحكم الخاصة بآليات التشغيل ثم قس زمن التشغيل مرة أخرى.",
    "مع وجود دائرة التحكم عند جهدها المقنن وأنظمة الهواء وغاز SF6 عند ضغوطها المقننة، نفذ عدة عمليات توصيل وفصل، وسجل أزمنة التشغيل باستخدام أوسيلوجراف متعدد القنوات.",
    "قس رطوبة غاز SF6؛ فإذا كانت الرطوبة في أحد الأقطاب أعلى من 250 جزءًا في المليون حجميًا، فيجب إعادة تأهيل غاز SF6 الموجود فيه واستبدال المناخل الجزيئية. راجع وثيقة MPIS رقم TD-SS-006-r1 والجدول رقم 1 المرفق."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل (1)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "6",
     "وعاء القطب",
     "43",
     "جلبة عازلة"
    ],
    [
     "7",
     "مسمار برأس سداسية M12 × 45 ووردة",
     "51",
     "مسمار سفلي"
    ],
    [
     "8",
     "مسمار برأس سداسية M12 × 45 ووردة مشقوقة",
     "57",
     "دعامة التلامس المتحرك الحامل للتيار"
    ],
    [
     "10",
     "فلنجة تثبيت التلامس الثابت",
     "135",
     "قالب تمركز الطرف"
    ],
    [
     "16",
     "العازل العلوي",
     "136",
     "قضيب ضبط التلامس"
    ],
    [
     "21",
     "دعامة التلامس الثابت الحامل للتيار",
     "136.1",
     "ألواح تحديد تمكّن التلامسات الثابتة من"
    ],
    [
     "24",
     "الطرف العلوي مع",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل (2)"
    ],
    [
     "الشكل 3"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل خمس سنوات أو كل 500 عملية تشغيل للضاغط، أيهما أولًا، كما هو موضح بالرمز Y5 في خانة العنوان أعلاه.\nأعد المسودة الأولى أيضًا م. Atef Abdel Karem Mohamed في محطة محولات ربط أسوان 220 ك.ف، وقبلها المديران العامان م. Abdel Razeq Aly Abdel Moniem و م. Mousa Meawad Mousa، واعتمدها م. Fawzy Mousa Mohamed، رئيس قطاع شبكة أسوان، منطقة الصعيد، الشركة المصرية لنقل الكهرباء (EETCo).\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nيجب ارتداء مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nيجب فصل قاطع الدائرة وعزله تمامًا وتأريضه من الجهتين.\nيجب إغلاق سكينة التأريض على جانبي القاطع.\nافصل تيار التحكم الخاص بالقاطع (تيار مستمر)، وأوقف مصدر التغذية.\nالعدد والأدوات والأجهزة المستخدمة\nمكنسة كهربائية صناعية وقطع قماش جافة نظيفة خالية من الوبر.\nعلبة FOMBLIN UT 18 (من إنتاج شركة Montedison، ميلانو، إيطاليا).\nعلبة شحم MOLYKOTE 111 (من إنتاج شركة Fapa، بيرجامو، إيطاليا).\nونش 3 أطنان بطول 6.5 م وحبال سلكية وأقفال، إلخ.\nزجاجات لوكتايت 242 و270 (من إنتاج شركة Loctite، سيجراتي، ميلانو، إيطاليا).\n10.5 كجم من المناخل الجزيئية في علب محكمة (النوع 13x، من إنتاج شركة Union Carbide، الولايات المتحدة الأمريكية).\nبعض رقائق PTFE لحماية العوازل.\nطقم عدة بمفاتيح ربط ومفاتيح مترية، أي طقم كامل من عدة الصيانة اليدوية.\nقفاز أمان وقناع تنفس وخوذة سلامة وحذاء سلامة.\nمقاييس ضغط محمولة وكشاف طوارئ ومنفاخ هواء.\nجهاز اختبار التوقيت وجهاز كشف غاز SF6.\nالأعمال المطلوب تنفيذها\nنفذ الإجراءات المذكورة في وثيقة MPIS رقم CB-124-r0 الخاصة بالفحص السنوي.\nضاغط الموتور من النوع G 20 B (الشكل 2) مصمم لتغذية مجموعة المفاتيح التي تعمل بالهواء المضغوط بالهواء المضغوط. والأشكال مرفقة داخل هذه الوثيقة.\nفك ونظف وافحص، واستبدل عند الحاجة، شفرتي صمامي السحب والتفريغ 42 و58 وكذلك الحشية ذات الصلة.\nافحص تجويف الأسطوانة للتأكد من عدم وجود بيضاوية، وذلك بقياس القطر بمقياس دقيق يوضع بزاوية قائمة وموازيًا لعمود المرفق. وإذا كانت البيضاوية زائدة، فأعد تشطيب جدران الأسطوانة مع توسيع تجويف الأسطوانة إلى قطر يساوي قطر المكبس الجديد مع خلوص زائد قدره 0.08 مم.\nافحص زمن تشغيل القاطع عند الفصل والتوصيل؛ فإذا لم تطابق قيم الزمن القيم المبينة في شهادات المصنع، وهي 30 مللي ثانية/35 مللي ثانية للفصل و60 مللي ثانية للتوصيل، فقم بتنظيف المرشحات والفتحات وصمامات التحكم الخاصة بآليات التشغيل ثم قس زمن التشغيل مرة أخرى.\nمع وجود دائرة التحكم عند جهدها المقنن وأنظمة الهواء وغاز SF6 عند ضغوطها المقننة، نفذ عدة عمليات توصيل وفصل، وسجل أزمنة التشغيل باستخدام أوسيلوجراف متعدد القنوات.\nقس رطوبة غاز SF6؛ فإذا كانت الرطوبة في أحد الأقطاب أعلى من 250 جزءًا في المليون حجميًا، فيجب إعادة تأهيل غاز SF6 الموجود فيه واستبدال المناخل الجزيئية. راجع وثيقة MPIS رقم TD-SS-006-r1 والجدول رقم 1 المرفق.\nالموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: التاريخ:\nالشكل (1)\n6 | وعاء القطب | 43 | جلبة عازلة\n7 | مسمار برأس سداسية M12 × 45 ووردة | 51 | مسمار سفلي\n8 | مسمار برأس سداسية M12 × 45 ووردة مشقوقة | 57 | دعامة التلامس المتحرك الحامل للتيار\n10 | فلنجة تثبيت التلامس الثابت | 135 | قالب تمركز الطرف\n16 | العازل العلوي | 136 | قضيب ضبط التلامس\n21 | دعامة التلامس الثابت الحامل للتيار | 136.1 | ألواح تحديد تمكّن التلامسات الثابتة من\n24 | الطرف العلوي مع |  | \nالشكل (2)\nالشكل 3",
 "word_count_source": 662,
 "uncertain_terms": [
  {
   "term": "A 3 ton 6.5 m lltt crane",
   "note": "كلمة lltt في المصدر غير مفهومة؛ تُرجمت الجملة دونها (ونش 3 أطنان بطول 6.5 م)."
  },
  {
   "term": "dringing the cylinder bore",
   "note": "المصدر يكتب dringing؛ قُرئت على أنها bringing (توسيع تجويف الأسطوانة)."
  },
  {
   "term": "Locating plates enable the fixed contacts to be",
   "note": "الجملة في المصدر منتهية بعبارة to be دون تكملة؛ تُرجمت كما هي."
  }
 ]
}