{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-274-r0-htm",
 "doc_number": "CB-274-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-274-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد هذه الوثيقة م. El-Saeid Mohamed Matarid، واختبرها م. Ashraf Kamal El-Din Otba، وراجعها م. Reda Ragab karam، واعتمدها م. Hamdy Ahmed Dorgham، المدير العام، وقبلها م. Maamoun Abou El-Magd Atta Allah، رئيس قطاع محطة كهرباء دمنهور."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Mona El-Sharkawy، رئيس قطاع التفتيش ومراقبة الجودة في WEDC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "يلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،"
  },
  {
   "type": "paragraph",
   "text": "يجب فصل قدرة التحكم بالتيار المستمر."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "يلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،",
    "يجب فصل قدرة التحكم بالتيار المستمر.",
    "ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة."
  },
  {
   "type": "paragraph",
   "text": "مقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،"
  },
  {
   "type": "paragraph",
   "text": "مقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء."
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "مقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،",
    "مقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء.",
    "جهاز ميجر."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "إجراءات عامة"
  },
  {
   "type": "paragraph",
   "text": "قبل إدخال قاطع الدائرة إلى الخدمة، نفذ ما يلي:"
  },
  {
   "type": "list",
   "items": [
    "افحص إحكام التوصيلات الكهربائية على أطراف قاطع الدائرة.",
    "اضبط جهاز وقاية زيادة التيار الستاتيكي المباشر (إن وجد).",
    "تأكد من أن قيمة جهد تغذية الدائرة المساعدة تتراوح بين 85% و110% من الجهد المقنن للأجهزة الكهربائية.",
    "تأكد من عدم دخول أي جسم غريب، مثل مواد التغليف، إلى الأجزاء المتحركة."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظة"
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن دوران الهواء في موقع تركيب قاطع الدائرة كافٍ بحيث لا يوجد خطر من السخونة الزائدة.",
    "تأكد من أن ضغط الغاز صحيح (اللمبة الخضراء مضاءة)، وإذا لم يكن كذلك فاضبط الضغط الصحيح.",
    "نفذ الفحوصات المبينة في الجدول التالي."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية التشغيل اليدوية"
  },
  {
   "type": "paragraph",
   "text": "نفذ عدة عمليات توصيل وفصل لترى ما إذا كانت العمليات والإشارات المتعلقة بها تحدث بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: زوّد ريليه انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
  },
  {
   "type": "paragraph",
   "text": "آلية تشغيل الموتور"
  },
  {
   "type": "list",
   "items": [
    "زوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.",
    "نفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: زوّد ريليه انخفاض الجهد بالجهد المقنن الخاص به (إن وجد)."
  },
  {
   "type": "paragraph",
   "text": "ريليه انخفاض الجهد (إن وجد)"
  },
  {
   "type": "paragraph",
   "text": "زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به ونفذ عملية توصيل قاطع الدائرة؛ فإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة."
  },
  {
   "type": "list",
   "items": [
    "زوّد محرر انخفاض الجهد بالجهد المقنن الخاص به ونفذ عملية توصيل قاطع الدائرة؛ فإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.",
    "افصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "قفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)"
  },
  {
   "type": "paragraph",
   "text": "افتح قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "أدر المفتاح وأخرجه."
  },
  {
   "type": "paragraph",
   "text": "حاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا."
  },
  {
   "type": "list",
   "items": [
    "افتح قاطع الدائرة.",
    "أدر المفتاح وأخرجه.",
    "حاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة في آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "أدخل التلامسات المساعدة في دوائر إشارة مناسبة."
  },
  {
   "type": "paragraph",
   "text": "نفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح."
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة.",
    "نفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "التلامسات المساعدة المنقولة للدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول"
  },
  {
   "type": "paragraph",
   "text": "أدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل."
  },
  {
   "type": "paragraph",
   "text": "ضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح."
  },
  {
   "type": "list",
   "items": [
    "أدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.",
    "ضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "باستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب."
  },
  {
   "type": "paragraph",
   "text": "باستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال."
  },
  {
   "type": "list",
   "items": [
    "باستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.",
    "باستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال."
   ]
  },
  {
   "type": "list",
   "items": [
    "بدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.",
    "زوّد جهاز التعشيق بالجهد المقنن الخاص به.",
    "نفذ عملية الإدخال. فسيكون الإدخال ممكنًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه.\nأعد هذه الوثيقة م. El-Saeid Mohamed Matarid، واختبرها م. Ashraf Kamal El-Din Otba، وراجعها م. Reda Ragab karam، واعتمدها م. Hamdy Ahmed Dorgham، المدير العام، وقبلها م. Maamoun Abou El-Magd Atta Allah، رئيس قطاع محطة كهرباء دمنهور.\nوثق هذه الوثيقة م. Mona El-Sharkawy، رئيس قطاع التفتيش ومراقبة الجودة في WEDC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،\nيجب فصل قدرة التحكم بالتيار المستمر.\nارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nسياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nيلزم ارتداء خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،\nيجب فصل قدرة التحكم بالتيار المستمر.\nارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل.\nالعدد والأدوات\nخوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nمقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،\nمقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء.\nخوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nمقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،\nمقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء.\nجهاز ميجر.\nالأعمال المطلوب تنفيذها\nإجراءات عامة\nقبل إدخال قاطع الدائرة إلى الخدمة، نفذ ما يلي:\nافحص إحكام التوصيلات الكهربائية على أطراف قاطع الدائرة.\nاضبط جهاز وقاية زيادة التيار الستاتيكي المباشر (إن وجد).\nتأكد من أن قيمة جهد تغذية الدائرة المساعدة تتراوح بين 85% و110% من الجهد المقنن للأجهزة الكهربائية.\nتأكد من عدم دخول أي جسم غريب، مثل مواد التغليف، إلى الأجزاء المتحركة.\nملحوظة\nتأكد من أن دوران الهواء في موقع تركيب قاطع الدائرة كافٍ بحيث لا يوجد خطر من السخونة الزائدة.\nتأكد من أن ضغط الغاز صحيح (اللمبة الخضراء مضاءة)، وإذا لم يكن كذلك فاضبط الضغط الصحيح.\nنفذ الفحوصات المبينة في الجدول التالي.\nآلية التشغيل اليدوية\nنفذ عدة عمليات توصيل وفصل لترى ما إذا كانت العمليات والإشارات المتعلقة بها تحدث بشكل صحيح.\nملحوظة: زوّد ريليه انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nآلية تشغيل الموتور\nزوّد موتور التروس لشحن النابض بالجهد المقنن الخاص به لترى ما إذا كانت النوابض تُشحن بشكل صحيح؛ فإذا كانت الإشارات صحيحة فإن موتور التروس يتوقف عند شحن النوابض.\nنفذ عدة عمليات توصيل وفصل؛ حيث يعيد موتور التروس شحن النوابض بعد كل عملية توصيل.\nملحوظة: زوّد ريليه انخفاض الجهد بالجهد المقنن الخاص به (إن وجد).\nريليه انخفاض الجهد (إن وجد)\nزوّد محرر انخفاض الجهد بالجهد المقنن الخاص به ونفذ عملية توصيل قاطع الدائرة؛ فإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.\nافصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة.\nزوّد محرر انخفاض الجهد بالجهد المقنن الخاص به ونفذ عملية توصيل قاطع الدائرة؛ فإذا أغلق قاطع الدائرة بشكل صحيح فإن الإشارة تتبدل.\nافصل مصدر التغذية عن المحرر؛ فيفتح قاطع الدائرة وتتبدل الإشارة.\nقفل المفتاح مع تلامس قبول محتمل (Bch) لدائرة التوصيل (إن وجد)\nافتح قاطع الدائرة.\nأدر المفتاح وأخرجه.\nحاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا.\nافتح قاطع الدائرة.\nأدر المفتاح وأخرجه.\nحاول تنفيذ عملية توصيل قاطع الدائرة؛ فلن يحدث توصيل لا يدويًا ولا كهربائيًا.\nالتلامسات المساعدة في آلية التشغيل\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة.\nنفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح.\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة.\nنفذ عدة عمليات توصيل وفصل لقاطع الدائرة لترى ما إذا كانت الإشارات تحدث بشكل صحيح.\nالتلامسات المساعدة المنقولة للدلالة على أن قاطع الدائرة مفتوح/مغلق ومتصل/معزول\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.\nضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح.\nأدخل التلامسات المساعدة في دوائر إشارة مناسبة مع وجود قاطع الدائرة داخل العلبة، ونفذ عدة عمليات توصيل وفصل.\nضع قاطع الدائرة في وضع السحب للخارج لترى ما إذا كانت إشارات العمليات المتعلقة بها تحدث بشكل صحيح.\nباستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.\nباستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال.\nباستخدام ميجر 2500 فولت، قس مقاومة العزل بين الطور وبين الأطوار والجزء الموصل المكشوف من دائرة الجهد المتوسط. ويجب أن تكون مقاومة العزل 50 ميجا أوم على الأقل، وأن تكون ثابتة مع الزمن في جميع الأحوال؛ وإذا اختلفت القيم فابحث عن السبب.\nباستخدام ميجر 500 فولت (إذا سمحت المعدات المركبة)، قس مقاومة العزل بين الدوائر المساعدة والجزء الموصل المكشوف. ويجب أن تكون مقاومة العزل بضعة ميجا أوم، وأن تكون ثابتة مع الزمن في جميع الأحوال.\nبدون تغذية لجهاز التعشيق، حاول إدخال قاطع الدائرة في العلبة. فلن يكون الإدخال ممكنًا.\nزوّد جهاز التعشيق بالجهد المقنن الخاص به.\nنفذ عملية الإدخال. فسيكون الإدخال ممكنًا.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 1032,
 "uncertain_terms": [
  {
   "term": "Key Lock With Possible Accept contact (Bch)",
   "note": "عبارة Possible Accept contact غير واضحة في المصدر؛ تُرجمت حرفيًا إلى تلامس قبول محتمل."
  },
  {
   "term": "insulation resistance should be a few MW",
   "note": "المصدر يكتب MW؛ قُرئت على أنها ميجا أوم (MΩ)."
  }
 ]
}