{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-304-r0-htm",
 "doc_number": "CB-304-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-304-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 أو بعد الإيقاف كما في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Mostafa El-Zalabany، واختبرها م. Samir Ouf Hassoub، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، رئيس قطاع محطة كهرباء دمنهور، ووثقها م. Sania Diab Attia Diab، رئيس قطاع التفتيش في WDEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ.",
    "افصل القاطع واسحبه من خليته.",
    "افصل مصدر تغذية التيار المستمر الخاص بهذا القاطع."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "طقم معدات كهربائية."
  },
  {
   "type": "list",
   "items": [
    "طقم معدات كهربائية.",
    "قطعة قماش جافة وهواء جاف من المنفاخ."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تنظيف كامل لقاطع الدائرة.",
    "افحص أمر التوصيل والفصل.",
    "افحص التعشيق الخاص بضغط الغاز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاثة أشهر كما هو موضح بالرمز M3 أو بعد الإيقاف كما في خانة العنوان.\nأعد المسودة الأولى م. Mohamed Mostafa El-Zalabany، واختبرها م. Samir Ouf Hassoub، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، رئيس قطاع محطة كهرباء دمنهور، ووثقها م. Sania Diab Attia Diab، رئيس قطاع التفتيش في WDEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ.\nافصل القاطع واسحبه من خليته.\nافصل مصدر تغذية التيار المستمر الخاص بهذا القاطع.\nالعدد والأدوات والأجهزة المستخدمة\nطقم معدات كهربائية.\nطقم معدات كهربائية.\nقطعة قماش جافة وهواء جاف من المنفاخ.\nالأعمال المطلوب تنفيذها\nتنظيف كامل لقاطع الدائرة.\nافحص أمر التوصيل والفصل.\nافحص التعشيق الخاص بضغط الغاز.\nالموقع: كود المعدة:\nفُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 200,
 "uncertain_terms": []
}