{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-305-r0-htm",
 "doc_number": "CB-305-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-305-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 أو بعد الإيقاف كما في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Mostafa El-Zalabany، واختبرها م. Samir Ouf Hassoub، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، رئيس قطاع محطة كهرباء دمنهور، ووثقها م. Sania Diab Attia Diab، رئيس قطاع التفتيش في WDEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ.",
    "افصل القاطع واسحبه من خليته.",
    "افصل مصدر تغذية التيار المستمر الخاص بهذا القاطع."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "طقم معدات كهربائية."
  },
  {
   "type": "paragraph",
   "text": "ميجر 2500 فولت."
  },
  {
   "type": "list",
   "items": [
    "طقم معدات كهربائية.",
    "ميجر 2500 فولت.",
    "قطعة قماش جافة وهواء جاف من المنفاخ."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "نظف قسم قضبان التوزيع باستخدام المنفاخ.",
    "أحكم ربط قسم قضبان التوزيع وكابل المغذي الخارج.",
    "نظف محول التيار ومحول الجهد، وأعد ربط المسامير.",
    "قس مقاومة عزل قضبان التوزيع باستخدام ميجر 2500 فولت.",
    "افحص التعشيق الخاص بضغط الغاز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I2، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 أو بعد الإيقاف كما في خانة العنوان.\nأعد المسودة الأولى م. Mohamed Mostafa El-Zalabany، واختبرها م. Samir Ouf Hassoub، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، رئيس قطاع محطة كهرباء دمنهور، ووثقها م. Sania Diab Attia Diab، رئيس قطاع التفتيش في WDEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة الخاصة بك مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة .. إلخ.\nافصل القاطع واسحبه من خليته.\nافصل مصدر تغذية التيار المستمر الخاص بهذا القاطع.\nالعدد والأدوات والأجهزة المستخدمة\nطقم معدات كهربائية.\nميجر 2500 فولت.\nطقم معدات كهربائية.\nميجر 2500 فولت.\nقطعة قماش جافة وهواء جاف من المنفاخ.\nالأعمال المطلوب تنفيذها\nنظف قسم قضبان التوزيع باستخدام المنفاخ.\nأحكم ربط قسم قضبان التوزيع وكابل المغذي الخارج.\nنظف محول التيار ومحول الجهد، وأعد ربط المسامير.\nقس مقاومة عزل قضبان التوزيع باستخدام ميجر 2500 فولت.\nافحص التعشيق الخاص بضغط الغاز.\nالموقع: كود المعدة:\nفُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 234,
 "uncertain_terms": []
}