{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-y10-sidikrir-r0-htm",
 "doc_number": "CB-082-R01",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-082-r01 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل 10 سنوات كما هو موضح بالرمز Y10 في خانة العنوان، أو بعد 10,000 عملية بدون حمل، أو 5,000 عملية بالحمل، أو 15 عملية فصل لعطل."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Hessen Ebraheem، واختبرها م. Nabeel Saad Ebraheem في 31 يوليو 2003، وقبلها المدير العام م. Shauky Mahmoud، واعتمدها م. Mohamed Mahdey Alnshar، رئيس قطاع محطة سيدي كرير 1 و2."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة.",
    "ميجر (2500 فولت)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "الفحوصات الكهربائية"
  },
  {
   "type": "paragraph",
   "text": "اختبارات العزل"
  },
  {
   "type": "paragraph",
   "text": "الفواصل الأولية"
  },
  {
   "type": "paragraph",
   "text": "يُستخدم ميجر (2500 فولت) لقياس مقاومة العزل (بين الأوجه وبين الوجه والأرض)؛ والقيمة النموذجية للمقاومة أكبر من 10000 ميجا أوم."
  },
  {
   "type": "paragraph",
   "text": "الفواصل الثانوية"
  },
  {
   "type": "list",
   "items": [
    "وصّل جميع دبابيس الفواصل الثانوية بسلك موصل باستثناء الدبوس 24 (دبوس التأريض)،",
    "قس مقاومة العزل باستخدام ميجر 500 فولت."
   ]
  },
  {
   "type": "paragraph",
   "text": "مقاومة الدائرة الأولية"
  },
  {
   "type": "list",
   "items": [
    "ضع القاطع في وضع التوصيل.",
    "استخدم جهاز قياس مقاومة منخفضة (100 أمبير) مقننًا.",
    "تُقاس المقاومة بين القضبان الأولية للقاطع."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "القاطع",
     "مدى المقاومة (ميكرو أوم)"
    ],
    [
     "1200 أمبير",
     "30-60"
    ],
    [
     "2000 أمبير",
     "25-50"
    ],
    [
     "3000 أمبير",
     "5-25"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اختبار سلامة قاطع التفريغ الفراغي"
  },
  {
   "type": "paragraph",
   "text": "هذا الاختبار مطلوب للتأكد من عدم حدوث فقد للتفريغ. ويتطلب مصدر قدرة تيار متردد عالي الجهد ذا خرج متدرج متغير."
  },
  {
   "type": "list",
   "items": [
    "ضع القاطع في وضع الفصل (TRIP).",
    "يجب تنظيف سطح قاطع التفريغ الفراغي بالكامل جيدًا بقطعة قماش جافة.",
    "طبّق جهد 36 ك.ف (قيمة فعالة) بتردد 50/60 هرتز وبمعدل 500 فولت/ثانية، وحافظ عليه لمدة 10 ثوانٍ.",
    "يجب ألا يحدث انهيار كهربائي حتى يجتاز القاطع هذا الاختبار.",
    "إذا حدث انهيار عند جهد V1 فكرر الاختبار؛ ويُقبل القاطع إذا اجتاز الاختبار الثاني.",
    "إذا حدث الانهيار مرة أخرى عند جهد V2 أكبر من V1 فأوقف الإجراء، وأزل مصدر الجهد العالي، وفرّغ أي شحنة كهربائية متبقية باستخدام كابل مؤرض، ثم أعد البدء.",
    "إذا حدث الانهيار مرة أخرى عند جهد V2 يساوي V1 فأوقف الإجراء؛ وعندها يُقال إن القاطع فشل في اجتياز الاختبار.",
    "إذا فشل الاختبار للمرة الثالثة، فيُعتقد أن التفريغ قد فُقد.",
    "أزل مصدر الجهد العالي للتيار المتردد.",
    "فرّغ أي شحنة كهربائية متبقية باستخدام كابل مؤرض."
   ]
  },
  {
   "type": "paragraph",
   "text": "يمكن استخدام مصدر تيار مستمر بجهد أقصى 50 ك.ف لمدة 10 ثوانٍ، ولكن لا يُنصح باستخدام أجهزة الاختبار ذات المقوم نصف الموجة."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل 10 سنوات كما هو موضح بالرمز Y10 في خانة العنوان، أو بعد 10,000 عملية بدون حمل، أو 5,000 عملية بالحمل، أو 15 عملية فصل لعطل.\nأعد المسودة الأولى م. Mohamed Hessen Ebraheem، واختبرها م. Nabeel Saad Ebraheem في 31 يوليو 2003، وقبلها المدير العام م. Shauky Mahmoud، واعتمدها م. Mohamed Mahdey Alnshar، رئيس قطاع محطة سيدي كرير 1 و2.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ خوذة السلامة وحذاء السلامة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة.\nميجر (2500 فولت).\nالأعمال المطلوب تنفيذها\nالفحوصات الكهربائية\nاختبارات العزل\nالفواصل الأولية\nيُستخدم ميجر (2500 فولت) لقياس مقاومة العزل (بين الأوجه وبين الوجه والأرض)؛ والقيمة النموذجية للمقاومة أكبر من 10000 ميجا أوم.\nالفواصل الثانوية\nوصّل جميع دبابيس الفواصل الثانوية بسلك موصل باستثناء الدبوس 24 (دبوس التأريض)،\nقس مقاومة العزل باستخدام ميجر 500 فولت.\nمقاومة الدائرة الأولية\nضع القاطع في وضع التوصيل.\nاستخدم جهاز قياس مقاومة منخفضة (100 أمبير) مقننًا.\nتُقاس المقاومة بين القضبان الأولية للقاطع.\nالقاطع | مدى المقاومة (ميكرو أوم)\n1200 أمبير | 30-60\n2000 أمبير | 25-50\n3000 أمبير | 5-25\nاختبار سلامة قاطع التفريغ الفراغي\nهذا الاختبار مطلوب للتأكد من عدم حدوث فقد للتفريغ. ويتطلب مصدر قدرة تيار متردد عالي الجهد ذا خرج متدرج متغير.\nضع القاطع في وضع الفصل (TRIP).\nيجب تنظيف سطح قاطع التفريغ الفراغي بالكامل جيدًا بقطعة قماش جافة.\nطبّق جهد 36 ك.ف (قيمة فعالة) بتردد 50/60 هرتز وبمعدل 500 فولت/ثانية، وحافظ عليه لمدة 10 ثوانٍ.\nيجب ألا يحدث انهيار كهربائي حتى يجتاز القاطع هذا الاختبار.\nإذا حدث انهيار عند جهد V1 فكرر الاختبار؛ ويُقبل القاطع إذا اجتاز الاختبار الثاني.\nإذا حدث الانهيار مرة أخرى عند جهد V2 أكبر من V1 فأوقف الإجراء، وأزل مصدر الجهد العالي، وفرّغ أي شحنة كهربائية متبقية باستخدام كابل مؤرض، ثم أعد البدء.\nإذا حدث الانهيار مرة أخرى عند جهد V2 يساوي V1 فأوقف الإجراء؛ وعندها يُقال إن القاطع فشل في اجتياز الاختبار.\nإذا فشل الاختبار للمرة الثالثة، فيُعتقد أن التفريغ قد فُقد.\nأزل مصدر الجهد العالي للتيار المتردد.\nفرّغ أي شحنة كهربائية متبقية باستخدام كابل مؤرض.\nيمكن استخدام مصدر تيار مستمر بجهد أقصى 50 ك.ف لمدة 10 ثوانٍ، ولكن لا يُنصح باستخدام أجهزة الاختبار ذات المقوم نصف الموجة.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:",
 "word_count_source": 468,
 "uncertain_terms": [
  {
   "term": "very 10 years",
   "note": "المصدر يكتب very 10 years؛ قُرئت على أنها every 10 years (كل 10 سنوات)."
  },
  {
   "term": "half way rectifier testers",
   "note": "تُرجم إلى أجهزة الاختبار ذات المقوم نصف الموجة."
  }
 ]
}