{
 "id": "gen-docs-app-gen-wdepc-switchgears-ds-054-r0-htm",
 "doc_number": "DS-054-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "DS-054-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان، وذلك لمشغل الموتور الخاص بسكينة الفصل الخارجية."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Amged Abd El Aziz، واختبرها م. Wageh Khalil، وراجعها م. Abel El Naggar، مهندس مراقبة الجودة في MDEPCo.، وقبلها م. Ali Zahran، المدير العام، واعتمدها م. Ahmed Sawan، رئيس قطاع محطة كهرباء النوبارية، ووثقها م. Mohamed Nageb، رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل.",
    "جهاز اختبار (أفوميتر رقمي).",
    "طقم مفاتيح ربط ومفكات.",
    "جهاز قياس مقاومة التلامس.",
    "مكنسة كهربائية.",
    "زيت موتور وحشيات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "افحص سلسلة قيادة الموتور؛ يكفي طبقة خفيفة من زيت الموتور، ولا تفرط في التزييت."
  },
  {
   "type": "paragraph",
   "text": "افحص التلامسات الكهربائية للتأكد من عدم وجود تآكل أو نقر أو احتراق مفرط."
  },
  {
   "type": "paragraph",
   "text": "افحص فاعلية إحكام حشية الباب واستبدل الحشية إذا كانت بالية أو تالفة."
  },
  {
   "type": "paragraph",
   "text": "افحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا."
  },
  {
   "type": "paragraph",
   "text": "افحص تشغيل الدائرة من الوضع اليدوي."
  },
  {
   "type": "paragraph",
   "text": "افحص تشغيل الدائرة من الوضع عن بُعد."
  },
  {
   "type": "paragraph",
   "text": "افحص التعشيقات الخاصة بتشغيل سكينة الفصل."
  },
  {
   "type": "list",
   "items": [
    "افحص سلسلة قيادة الموتور؛ يكفي طبقة خفيفة من زيت الموتور، ولا تفرط في التزييت.",
    "افحص التلامسات الكهربائية للتأكد من عدم وجود تآكل أو نقر أو احتراق مفرط.",
    "افحص فاعلية إحكام حشية الباب واستبدل الحشية إذا كانت بالية أو تالفة.",
    "افحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا.",
    "افحص تشغيل الدائرة من الوضع اليدوي.",
    "افحص تشغيل الدائرة من الوضع عن بُعد.",
    "افحص التعشيقات الخاصة بتشغيل سكينة الفصل."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم الخطوة",
     "الأعمال المطلوب تنفيذها",
     "القيمة المرجعية للضبط",
     "نتائج الاختبار"
    ],
    [
     "1",
     "نظف سكينة الفصل",
     "سليم - غير سليم",
     ""
    ],
    [
     "2",
     "يجب فحص أسطح التلامس للتأكد من عدم وجود تآكل أو نقر",
     "سليم - غير سليم",
     ""
    ],
    [
     "3",
     "افحص جميع الأسطح المجلفنة للتأكد من عدم وجود شظايا",
     "سليم - غير سليم",
     ""
    ],
    [
     "4",
     "افحص سلسلة قيادة الموتور",
     "سليم - غير سليم",
     ""
    ],
    [
     "5",
     "افحص حشية الباب",
     "سليم - غير سليم",
     ""
    ],
    [
     "6",
     "افحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا",
     "سليم - غير سليم",
     ""
    ],
    [
     "7",
     "افحص تشغيل الدائرة من الوضع اليدوي",
     "سليم - غير سليم",
     ""
    ],
    [
     "8",
     "افحص تشغيل الدائرة من الوضع عن بُعد",
     "سليم - غير سليم",
     ""
    ],
    [
     "9",
     "افحص التعشيقات الخاصة بتشغيل سكينة الفصل",
     "سليم - غير سليم",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المضخة — الكود: تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان، وذلك لمشغل الموتور الخاص بسكينة الفصل الخارجية.\nأعد المسودة الأولى م. Amged Abd El Aziz، واختبرها م. Wageh Khalil، وراجعها م. Abel El Naggar، مهندس مراقبة الجودة في MDEPCo.، وقبلها م. Ali Zahran، المدير العام، واعتمدها م. Ahmed Sawan، رئيس قطاع محطة كهرباء النوبارية، ووثقها م. Mohamed Nageb، رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل.\nيجب إصدار أمر شغل.\nالعدد والأدوات\nطقم عدة كامل.\nجهاز اختبار (أفوميتر رقمي).\nطقم مفاتيح ربط ومفكات.\nجهاز قياس مقاومة التلامس.\nمكنسة كهربائية.\nزيت موتور وحشيات.\nالأعمال المطلوب تنفيذها\nافحص سلسلة قيادة الموتور؛ يكفي طبقة خفيفة من زيت الموتور، ولا تفرط في التزييت.\nافحص التلامسات الكهربائية للتأكد من عدم وجود تآكل أو نقر أو احتراق مفرط.\nافحص فاعلية إحكام حشية الباب واستبدل الحشية إذا كانت بالية أو تالفة.\nافحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا.\nافحص تشغيل الدائرة من الوضع اليدوي.\nافحص تشغيل الدائرة من الوضع عن بُعد.\nافحص التعشيقات الخاصة بتشغيل سكينة الفصل.\nافحص سلسلة قيادة الموتور؛ يكفي طبقة خفيفة من زيت الموتور، ولا تفرط في التزييت.\nافحص التلامسات الكهربائية للتأكد من عدم وجود تآكل أو نقر أو احتراق مفرط.\nافحص فاعلية إحكام حشية الباب واستبدل الحشية إذا كانت بالية أو تالفة.\nافحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا.\nافحص تشغيل الدائرة من الوضع اليدوي.\nافحص تشغيل الدائرة من الوضع عن بُعد.\nافحص التعشيقات الخاصة بتشغيل سكينة الفصل.\nرقم الخطوة | الأعمال المطلوب تنفيذها | القيمة المرجعية للضبط | نتائج الاختبار\n1 | نظف سكينة الفصل | سليم - غير سليم | \n2 | يجب فحص أسطح التلامس للتأكد من عدم وجود تآكل أو نقر | سليم - غير سليم | \n3 | افحص جميع الأسطح المجلفنة للتأكد من عدم وجود شظايا | سليم - غير سليم | \n4 | افحص سلسلة قيادة الموتور | سليم - غير سليم | \n5 | افحص حشية الباب | سليم - غير سليم | \n6 | افحص شوط سكينة الفصل ميكانيكيًا وكهربائيًا | سليم - غير سليم | \n7 | افحص تشغيل الدائرة من الوضع اليدوي | سليم - غير سليم | \n8 | افحص تشغيل الدائرة من الوضع عن بُعد | سليم - غير سليم | \n9 | افحص التعشيقات الخاصة بتشغيل سكينة الفصل | سليم - غير سليم | \nالموقع: المضخة — الكود: تاريخ الاختبار:\nفُحص بواسطة: التوقيع:",
 "word_count_source": 447,
 "uncertain_terms": [
  {
   "term": "motor operator for out boor disconnect switch",
   "note": "المصدر يكتب out boor؛ قُرئت على أنها outdoor (خارجية)."
  },
  {
   "term": "Check the operation of the circle",
   "note": "المصدر يكتب circle؛ قُرئت على أنها circuit (دائرة)."
  },
  {
   "term": "Inspect boor gasket",
   "note": "المصدر يكتب boor؛ قُرئت على أنها door (باب)."
  },
  {
   "term": "Location: Pump",
   "note": "المصدر يكتب Pump في خانة الموقع؛ أُبقيت كما هي (المضخة)."
  }
 ]
}