{
  "id": "gen-docs-auxilaries-ups-002-r0-htm",
  "doc_number": "UPS-002-R0",
  "category": "gen_docs",
  "source_language": "en",
  "target_language": "ar",
  "title_target": "UPS-002-r0 معتمد",
  "sections_target": [
    {
      "type": "table",
      "rows": [
        [
          "محطات القوى الكهربية",
          "إجراء فني"
        ]
      ],
      "truncated_rows": 0
    },
    {
      "type": "paragraph",
      "text": "مقدمة"
    },
    {
      "type": "paragraph",
      "text": "يوضح هذا المستند الفحص الفني للمعدة، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان، للعاكس (الإنفرتر):"
    },
    {
      "type": "paragraph",
      "text": "دخل التيار المستمر: 100 - 140 فولت 312.5 أمبير"
    },
    {
      "type": "paragraph",
      "text": "خرج التيار المتردد: 220 فولت، 113.6، 50 هرتز، طور واحد"
    },
    {
      "type": "paragraph",
      "text": "الباي باص: 220 فولت، 113.6 أمبير، 50 هرتز، طور واحد"
    },
    {
      "type": "paragraph",
      "text": "أعدّ المسودة الأولى المهندس متولي محمود السيد الهنداوي، وراجعها مدير عام التشغيل والصيانة المهندس محمد رضا عبد العزيز"
    },
    {
      "type": "paragraph",
      "text": "احتياطات السلامة"
    },
    {
      "type": "list",
      "items": [
        "يجب إصدار أمر شغل",
        "حوّل وحدة UPS إلى مسار التجاوز (الباي باص)."
      ]
    },
    {
      "type": "paragraph",
      "text": "العدد والأدوات والمعدات"
    },
    {
      "type": "list",
      "items": [
        "طقم عدد مناسب",
        "فولتميتر رقمي",
        "مكنسة كهربية أو منفاخ",
        "فرشاة"
      ]
    },
    {
      "type": "paragraph",
      "text": "الأعمال المطلوب تنفيذها"
    },
    {
      "type": "list",
      "items": [
        "حوّل العاكس (UPS) إلى مسار التجاوز (الباي باص).",
        "افصل تغذية الدخل والخرج لوحدة (UPS).",
        "نظّف من الغبار والأتربة.",
        "افحص نظام التهوية واستبدل كراسي المراوح.",
        "افحص السخونة الزائدة في حجرة لوحة التحكم واللوحة الاستاتيكية.",
        "افحص الفيوزات والتلامسات وربط الأطراف.",
        "افحص الثايرستورات والدايودات بصريًا.",
        "افحص المكثفات بصريًا.",
        "افحص منطقة تهوية وحدة (UPS).",
        "ضع وحدة (UPS) في الخدمة وافحص جهد الدخل والخرج.",
        "افحص لمبات البيان."
      ]
    },
    {
      "type": "paragraph",
      "text": "الموقع: كود المعدة: فحصه: التوقيع: التاريخ:"
    }
  ],
  "text_target": "محطات القوى الكهربية | إجراء فني\nمقدمة\nيوضح هذا المستند الفحص الفني للمعدة، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان، للعاكس (الإنفرتر):\nدخل التيار المستمر: 100 - 140 فولت 312.5 أمبير\nخرج التيار المتردد: 220 فولت، 113.6، 50 هرتز، طور واحد\nالباي باص: 220 فولت، 113.6 أمبير، 50 هرتز، طور واحد\nأعدّ المسودة الأولى المهندس متولي محمود السيد الهنداوي، وراجعها مدير عام التشغيل والصيانة المهندس محمد رضا عبد العزيز\nاحتياطات السلامة\nيجب إصدار أمر شغل\nحوّل وحدة UPS إلى مسار التجاوز (الباي باص).\nالعدد والأدوات والمعدات\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربية أو منفاخ\nفرشاة\nالأعمال المطلوب تنفيذها\nحوّل العاكس (UPS) إلى مسار التجاوز (الباي باص).\nافصل تغذية الدخل والخرج لوحدة (UPS).\nنظّف من الغبار والأتربة.\nافحص نظام التهوية واستبدل كراسي المراوح.\nافحص السخونة الزائدة في حجرة لوحة التحكم واللوحة الاستاتيكية.\nافحص الفيوزات والتلامسات وربط الأطراف.\nافحص الثايرستورات والدايودات بصريًا.\nافحص المكثفات بصريًا.\nافحص منطقة تهوية وحدة (UPS).\nضع وحدة (UPS) في الخدمة وافحص جهد الدخل والخرج.\nافحص لمبات البيان.\nالموقع: كود المعدة: فحصه: التوقيع: التاريخ:",
  "word_count_source": 180,
  "uncertain_terms": []
}